\documentclass[english]{SPFShortReport}
\usepackage{subfigure}
\usepackage{longtable}
\usepackage[utf8]{inputenc}
\usepackage{url}
\usepackage{adjustbox}
\usepackage{gensymb}
\usepackage{booktabs}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{Lorenz model fitting for heat pump komotiniLorenz}
\reportSubName{Types 4050, 4051, 4052 (heating mode)} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{mikel.arenas}
\address{mikel.arenas}
\begin{document}
\begin{table}[!ht]
\centering
\caption{Fitted parameters of the Lorenz heat pump model in heating mode.}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c } 
\hline
\hline
Parameter &Description & & \\ 
 & & &\\ 
\hline
$\eta$ model & \emph{saturation} & eta = a$\cdot$(1-exp(-L/b)) & \\ 
etaA & \emph{Lorenz efficiency coefficient} & 0.71327 & fitted \\ 
etaB & \emph{Lorenz efficiency coefficient} & 150.73 & fitted \\ 
$\eta$ range & \emph{Lorenz efficiency in the data} & 0.0454 - 0.3616 & \\ 
$\Delta T_\text{app,evap}$ & \emph{Approach temperature evaporator} & 8.0000 [K] & fixed \\ 
$\Delta T_\text{app,cond}$ & \emph{Approach temperature condenser} & 8.0000 [K] & fixed \\ 
\hline
 $RMS_{COP}$ & $2.24e-02$ \\ 
 $RMS_{W_{comp}}$ & $1.86e+00$ \\ 
\hline
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{ParTable}
\end{table}
\begin{table}[!ht]
\centering
\caption{Differences between experiments and fitted data for the heat pump.         $\text{error}=100 \cdot |\frac{X_\text{exp}-X_\text{num}}{X_\text{exp}}|$.}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c c c c c c c } 
\hline
\hline
$T_\text{evap,in}$ &$T_\text{evap,out}$ &$T_\text{cond,in}$ &$T_\text{cond,out}$ &COP &COP$_\text{exp}$ &error &$W_\text{comp}$ &$W_\text{comp,exp}$ &error \\ 
$^\circ$C &$^\circ$C &$^\circ$C &$^\circ$C &[-] &[-] &[\%] &[kW] &[kW] &[\%]\\ 
\hline
80.00 & 60.00 & 136.76 & 185.10 & 1.498 & 1.511 & 0.8 & 256.97 & 254.76 & 0.9\\ 
85.00 & 65.00 & 136.76 & 185.10 & 1.520 & 1.534 & 0.9 & 253.22 & 251.00 & 0.9\\ 
90.00 & 70.00 & 136.76 & 185.10 & 1.543 & 1.557 & 0.9 & 249.50 & 247.32 & 0.9\\ 
95.00 & 75.00 & 136.76 & 185.10 & 1.566 & 1.580 & 0.9 & 245.82 & 243.72 & 0.9\\ 
100.00 & 80.00 & 136.76 & 185.10 & 1.590 & 1.603 & 0.8 & 242.17 & 240.21 & 0.8\\ 
105.00 & 85.00 & 136.76 & 185.10 & 1.614 & 1.626 & 0.7 & 238.55 & 236.77 & 0.7\\ 
110.00 & 90.00 & 136.76 & 185.10 & 1.639 & 1.649 & 0.6 & 234.96 & 233.41 & 0.7\\ 
115.00 & 95.00 & 136.76 & 185.10 & 1.664 & 1.673 & 0.6 & 231.41 & 230.12 & 0.6\\ 
120.00 & 100.00 & 136.76 & 185.10 & 1.689 & 1.697 & 0.4 & 227.89 & 226.90 & 0.4\\ 
125.00 & 105.00 & 136.76 & 185.10 & 1.716 & 1.721 & 0.3 & 224.40 & 223.75 & 0.3\\ 
130.00 & 110.00 & 136.76 & 185.10 & 1.742 & 1.745 & 0.1 & 220.95 & 220.66 & 0.1\\ 
135.00 & 115.00 & 136.76 & 185.10 & 1.770 & 1.769 & 0.0 & 217.53 & 217.64 & 0.1\\ 
140.00 & 120.00 & 136.76 & 185.10 & 1.798 & 1.793 & 0.3 & 214.14 & 214.68 & 0.2\\ 
145.00 & 125.00 & 136.76 & 185.10 & 1.826 & 1.818 & 0.5 & 210.79 & 211.78 & 0.5\\ 
150.00 & 130.00 & 136.76 & 185.10 & 1.856 & 1.843 & 0.7 & 207.47 & 208.93 & 0.7\\ 
155.00 & 135.00 & 136.76 & 185.10 & 1.886 & 1.868 & 0.9 & 204.18 & 206.14 & 0.9\\ 
160.00 & 140.00 & 136.76 & 185.10 & 1.916 & 1.907 & 0.5 & 200.93 & 201.91 & 0.5\\ 
165.00 & 145.00 & 136.76 & 185.10 & 1.947 & 1.947 & 0.0 & 197.71 & 197.71 & 0.0\\ 
80.00 & 60.00 & 136.76 & 180.35 & 1.501 & 1.521 & 1.3 & 230.92 & 227.79 & 1.4\\ 
85.00 & 65.00 & 136.76 & 180.35 & 1.523 & 1.544 & 1.4 & 227.54 & 224.39 & 1.4\\ 
90.00 & 70.00 & 136.76 & 180.35 & 1.546 & 1.567 & 1.4 & 224.19 & 221.06 & 1.4\\ 
95.00 & 75.00 & 136.76 & 180.35 & 1.569 & 1.591 & 1.4 & 220.87 & 217.82 & 1.4\\ 
100.00 & 80.00 & 136.76 & 180.35 & 1.593 & 1.614 & 1.3 & 217.58 & 214.65 & 1.4\\ 
105.00 & 85.00 & 136.76 & 180.35 & 1.617 & 1.638 & 1.3 & 214.32 & 211.55 & 1.3\\ 
110.00 & 90.00 & 136.76 & 180.35 & 1.641 & 1.662 & 1.2 & 211.09 & 208.52 & 1.2\\ 
115.00 & 95.00 & 136.76 & 180.35 & 1.667 & 1.686 & 1.1 & 207.89 & 205.56 & 1.1\\ 
120.00 & 100.00 & 136.76 & 180.35 & 1.693 & 1.710 & 1.0 & 204.72 & 202.67 & 1.0\\ 
125.00 & 105.00 & 136.76 & 180.35 & 1.719 & 1.734 & 0.9 & 201.58 & 199.84 & 0.9\\ 
130.00 & 110.00 & 136.76 & 180.35 & 1.746 & 1.758 & 0.7 & 198.47 & 197.06 & 0.7\\ 
135.00 & 115.00 & 136.76 & 180.35 & 1.773 & 1.783 & 0.5 & 195.39 & 194.35 & 0.5\\ 
140.00 & 120.00 & 136.76 & 180.35 & 1.802 & 1.808 & 0.4 & 192.34 & 191.70 & 0.3\\ 
145.00 & 125.00 & 136.76 & 180.35 & 1.830 & 1.832 & 0.1 & 189.32 & 189.09 & 0.1\\ 
150.00 & 130.00 & 136.76 & 180.35 & 1.860 & 1.857 & 0.1 & 186.33 & 186.54 & 0.1\\ 
155.00 & 135.00 & 136.76 & 180.35 & 1.890 & 1.887 & 0.1 & 183.37 & 183.66 & 0.2\\ 
160.00 & 140.00 & 136.76 & 180.35 & 1.920 & 1.926 & 0.3 & 180.44 & 179.86 & 0.3\\ 
165.00 & 145.00 & 136.76 & 180.35 & 1.952 & 1.966 & 0.7 & 177.54 & 176.27 & 0.7\\ 
80.00 & 60.00 & 136.76 & 175.57 & 1.503 & 1.522 & 1.3 & 204.95 & 202.39 & 1.3\\ 
85.00 & 65.00 & 136.76 & 175.57 & 1.525 & 1.545 & 1.3 & 201.94 & 199.34 & 1.3\\ 
90.00 & 70.00 & 136.76 & 175.57 & 1.548 & 1.568 & 1.3 & 198.96 & 196.37 & 1.3\\ 
95.00 & 75.00 & 136.76 & 175.57 & 1.571 & 1.592 & 1.3 & 196.01 & 193.46 & 1.3\\ 
100.00 & 80.00 & 136.76 & 175.57 & 1.595 & 1.616 & 1.3 & 193.08 & 190.63 & 1.3\\ 
105.00 & 85.00 & 136.76 & 175.57 & 1.620 & 1.640 & 1.2 & 190.18 & 187.86 & 1.2\\ 
110.00 & 90.00 & 136.76 & 175.57 & 1.644 & 1.664 & 1.2 & 187.30 & 185.15 & 1.2\\ 
115.00 & 95.00 & 136.76 & 175.57 & 1.670 & 1.688 & 1.1 & 184.46 & 182.50 & 1.1\\ 
120.00 & 100.00 & 136.76 & 175.57 & 1.696 & 1.712 & 1.0 & 181.63 & 179.91 & 1.0\\ 
125.00 & 105.00 & 136.76 & 175.57 & 1.722 & 1.736 & 0.8 & 178.84 & 177.38 & 0.8\\ 
130.00 & 110.00 & 136.76 & 175.57 & 1.749 & 1.761 & 0.7 & 176.07 & 174.89 & 0.7\\ 
135.00 & 115.00 & 136.76 & 175.57 & 1.777 & 1.786 & 0.5 & 173.33 & 172.47 & 0.5\\ 
140.00 & 120.00 & 136.76 & 175.57 & 1.805 & 1.811 & 0.3 & 170.62 & 170.09 & 0.3\\ 
145.00 & 125.00 & 136.76 & 175.57 & 1.834 & 1.836 & 0.1 & 167.93 & 167.75 & 0.1\\ 
150.00 & 130.00 & 136.76 & 175.57 & 1.864 & 1.861 & 0.1 & 165.28 & 165.47 & 0.1\\ 
155.00 & 135.00 & 136.76 & 175.57 & 1.894 & 1.897 & 0.2 & 162.64 & 162.34 & 0.2\\ 
160.00 & 140.00 & 136.76 & 175.57 & 1.925 & 1.938 & 0.7 & 160.04 & 158.97 & 0.7\\ 
165.00 & 145.00 & 136.76 & 175.57 & 1.956 & 1.977 & 1.1 & 157.46 & 155.79 & 1.1\\ 
80.00 & 60.00 & 136.76 & 170.78 & 1.505 & 1.513 & 0.5 & 179.06 & 178.10 & 0.5\\ 
85.00 & 65.00 & 136.76 & 170.78 & 1.528 & 1.537 & 0.6 & 176.42 & 175.37 & 0.6\\ 
90.00 & 70.00 & 136.76 & 170.78 & 1.551 & 1.560 & 0.6 & 173.81 & 172.71 & 0.6\\ 
95.00 & 75.00 & 136.76 & 170.78 & 1.574 & 1.584 & 0.6 & 171.22 & 170.11 & 0.7\\ 
100.00 & 80.00 & 136.76 & 170.78 & 1.598 & 1.608 & 0.6 & 168.66 & 167.58 & 0.6\\ 
105.00 & 85.00 & 136.76 & 170.78 & 1.622 & 1.632 & 0.6 & 166.12 & 165.10 & 0.6\\ 
110.00 & 90.00 & 136.76 & 170.78 & 1.647 & 1.657 & 0.6 & 163.60 & 162.69 & 0.6\\ 
115.00 & 95.00 & 136.76 & 170.78 & 1.673 & 1.681 & 0.5 & 161.10 & 160.33 & 0.5\\ 
120.00 & 100.00 & 136.76 & 170.78 & 1.699 & 1.705 & 0.4 & 158.63 & 158.03 & 0.4\\ 
125.00 & 105.00 & 136.76 & 170.78 & 1.725 & 1.730 & 0.3 & 156.19 & 155.78 & 0.3\\ 
130.00 & 110.00 & 136.76 & 170.78 & 1.753 & 1.755 & 0.1 & 153.76 & 153.57 & 0.1\\ 
135.00 & 115.00 & 136.76 & 170.78 & 1.780 & 1.780 & 0.0 & 151.36 & 151.42 & 0.0\\ 
140.00 & 120.00 & 136.76 & 170.78 & 1.809 & 1.805 & 0.2 & 148.99 & 149.32 & 0.2\\ 
145.00 & 125.00 & 136.76 & 170.78 & 1.838 & 1.830 & 0.4 & 146.64 & 147.26 & 0.4\\ 
150.00 & 130.00 & 136.76 & 170.78 & 1.868 & 1.857 & 0.6 & 144.31 & 145.14 & 0.6\\ 
155.00 & 135.00 & 136.76 & 170.78 & 1.898 & 1.897 & 0.0 & 142.01 & 142.04 & 0.0\\ 
160.00 & 140.00 & 136.76 & 170.78 & 1.929 & 1.939 & 0.5 & 139.73 & 139.00 & 0.5\\ 
165.00 & 145.00 & 136.76 & 170.78 & 1.960 & 1.982 & 1.1 & 137.47 & 135.99 & 1.1\\ 
80.00 & 60.00 & 136.76 & 165.96 & 1.507 & 1.493 & 1.0 & 153.24 & 154.68 & 0.9\\ 
85.00 & 65.00 & 136.76 & 165.96 & 1.530 & 1.517 & 0.9 & 150.98 & 152.28 & 0.9\\ 
90.00 & 70.00 & 136.76 & 165.96 & 1.553 & 1.541 & 0.8 & 148.74 & 149.93 & 0.8\\ 
95.00 & 75.00 & 136.76 & 165.96 & 1.577 & 1.565 & 0.7 & 146.52 & 147.65 & 0.8\\ 
100.00 & 80.00 & 136.76 & 165.96 & 1.601 & 1.589 & 0.7 & 144.32 & 145.41 & 0.8\\ 
105.00 & 85.00 & 136.76 & 165.96 & 1.625 & 1.613 & 0.8 & 142.14 & 143.23 & 0.8\\ 
110.00 & 90.00 & 136.76 & 165.96 & 1.650 & 1.637 & 0.8 & 139.98 & 141.09 & 0.8\\ 
115.00 & 95.00 & 136.76 & 165.96 & 1.676 & 1.662 & 0.8 & 137.84 & 139.01 & 0.8\\ 
120.00 & 100.00 & 136.76 & 165.96 & 1.702 & 1.687 & 0.9 & 135.72 & 136.97 & 0.9\\ 
125.00 & 105.00 & 136.76 & 165.96 & 1.729 & 1.711 & 1.0 & 133.62 & 134.97 & 1.0\\ 
130.00 & 110.00 & 136.76 & 165.96 & 1.756 & 1.737 & 1.1 & 131.54 & 133.02 & 1.1\\ 
135.00 & 115.00 & 136.76 & 165.96 & 1.784 & 1.762 & 1.3 & 129.48 & 131.10 & 1.2\\ 
140.00 & 120.00 & 136.76 & 165.96 & 1.813 & 1.788 & 1.4 & 127.44 & 129.22 & 1.4\\ 
145.00 & 125.00 & 136.76 & 165.96 & 1.842 & 1.813 & 1.6 & 125.43 & 127.39 & 1.5\\ 
150.00 & 130.00 & 136.76 & 165.96 & 1.871 & 1.848 & 1.3 & 123.43 & 124.97 & 1.2\\ 
155.00 & 135.00 & 136.76 & 165.96 & 1.902 & 1.896 & 0.3 & 121.46 & 121.85 & 0.3\\ 
160.00 & 140.00 & 136.76 & 165.96 & 1.933 & 1.945 & 0.6 & 119.50 & 118.79 & 0.6\\ 
165.00 & 145.00 & 136.76 & 165.96 & 1.965 & 1.995 & 1.5 & 117.57 & 115.80 & 1.5\\ 
80.00 & 60.00 & 136.76 & 161.13 & 1.510 & 1.465 & 3.1 & 127.51 & 131.36 & 2.9\\ 
85.00 & 65.00 & 136.76 & 161.13 & 1.532 & 1.490 & 2.8 & 125.62 & 129.20 & 2.8\\ 
90.00 & 70.00 & 136.76 & 161.13 & 1.556 & 1.515 & 2.7 & 123.75 & 127.10 & 2.6\\ 
95.00 & 75.00 & 136.76 & 161.13 & 1.579 & 1.539 & 2.6 & 121.90 & 125.05 & 2.5\\ 
100.00 & 80.00 & 136.76 & 161.13 & 1.603 & 1.564 & 2.5 & 120.06 & 123.06 & 2.4\\ 
105.00 & 85.00 & 136.76 & 161.13 & 1.628 & 1.590 & 2.4 & 118.24 & 121.11 & 2.4\\ 
110.00 & 90.00 & 136.76 & 161.13 & 1.653 & 1.615 & 2.4 & 116.44 & 119.20 & 2.3\\ 
115.00 & 95.00 & 136.76 & 161.13 & 1.679 & 1.641 & 2.3 & 114.65 & 117.34 & 2.3\\ 
120.00 & 100.00 & 136.76 & 161.13 & 1.705 & 1.666 & 2.4 & 112.89 & 115.52 & 2.3\\ 
125.00 & 105.00 & 136.76 & 161.13 & 1.732 & 1.692 & 2.4 & 111.14 & 113.75 & 2.3\\ 
130.00 & 110.00 & 136.76 & 161.13 & 1.760 & 1.719 & 2.4 & 109.40 & 112.01 & 2.3\\ 
135.00 & 115.00 & 136.76 & 161.13 & 1.788 & 1.745 & 2.4 & 107.69 & 110.31 & 2.4\\ 
140.00 & 120.00 & 136.76 & 161.13 & 1.816 & 1.772 & 2.5 & 105.99 & 108.65 & 2.5\\ 
145.00 & 125.00 & 136.76 & 161.13 & 1.846 & 1.799 & 2.6 & 104.30 & 107.03 & 2.5\\ 
150.00 & 130.00 & 136.76 & 161.13 & 1.875 & 1.850 & 1.4 & 102.64 & 104.04 & 1.3\\ 
155.00 & 135.00 & 136.76 & 161.13 & 1.906 & 1.918 & 0.6 & 100.99 & 100.34 & 0.6\\ 
160.00 & 140.00 & 136.76 & 161.13 & 1.937 & 1.989 & 2.6 & 99.36 & 96.79 & 2.7\\ 
165.00 & 145.00 & 136.76 & 161.13 & 1.969 & 2.062 & 4.5 & 97.75 & 93.38 & 4.7\\ 
\hline 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{ErrorsTable}
\end{table}
\begin{figure}[!htbp]
\begin{center}
\includegraphics[width=1\textwidth]{komotiniLorenz-lorenz-COP.pdf}
\caption{$COP$ differences between experiments and fitted data}
\label{EffFig}
\end{center}
\end{figure}
\begin{figure}[!htbp]
\begin{center}
\includegraphics[width=1\textwidth]{komotiniLorenz-lorenz-Qcomp.pdf}
\caption{$W_{comp}$ differences between experiments and fitted data}
\label{QcompFig}
\end{center}
\end{figure}
\end{document}
