*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

CONSTANTS 3
START = 0     
STOP = 1 
dtSim = 1/30.  ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 °C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m³]; Value for an average pipe temperature with 55 °C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 °C
RHOWAT = 998.0   ! density of Water  [kg/m³] at20 °C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 15
*** Black box component temperatures
TRadiatorSHH=1
TIceTesH=1
THPCondH=1
THPEvapH=1
THxCoolSide1H=1
THxCoolSide2H=1
THxDHWSide1H=1
THxDHWSide2H=1
TDhwSolar1976H=1
TDhwDpL95_35H=1
TDhwDpR70_90H=1
TDhwDpR5_95H=1
TSHSolarTesHx2279H=1
TSHDpR95_5H=1
TCollectorH=1


EQUATIONS 14
*** Massflowrates
MfrPuSH = 500
MfrsupplyWater = 1000
xFracDivHp = 1.0
MfrPuCool = 500
xFracDivSHCool = 0.0
xFracMixHxTes = 1.0
MfrPuHpCond = 500
xFracDivSolarDhwSh = 1.0
xFracDivDhw = 0.0
xFracDivDhwOut = 0.0
MfrPuCol = 500
MfrPuHpEvap = 500
MfrPuDHW = 500
MfrPuCirc = 500

EQUATIONS 8
*** Pump outlet temperatures
TPuSH = TPiSHOutMix
TtapWater = TPiDhwDemand
TPuCool = TPiPuCoolIn
TPuHpCond = TPiHpInPu
TPuCol = TPiColPuIn
TPuHpEvap = TPiHpEvapOut
TPuDHW = TPiHxDhwOut
TPuCirc = TPiPuCircIn

CONSTANTS 2
T_set_DivSH=50
T_set_DivHpEvap=50

UNIT 441 TYPE 811 ! Passive Divider for heating 
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TPiDivSHCool
TPiSHInMix
MPiRadOut
T_set_DivSH
*** INITIAL INPUT VALUES
35.0 21.0 800.0 T_set_DivSH
EQUATIONS 1
xFracDivSH =  1.-[441,5] 

UNIT 442 TYPE 811 ! Passive Divider for heating 
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TPiIceToHp
TPiHpEvapMix
MPiHpEvapIn
T_set_DivHpEvap
*** INITIAL INPUT VALUES
35.0 21.0 800.0 T_set_DivHpEvap
EQUATIONS 1
xFracDivHpEvap =  1.-[442,5] 

UNIT 450 TYPE 9351
PARAMETERS 409
102
56 57 0 0      !1 : RadiatorSH
55 56 0 1      !2 : PuSH
57 58 46 3     !3 : DivSH
53 0 0 5       !4 : tapWater
54 0 0 4       !5 : supplyWater
81 80 0 0      !6 : IceTes
78 79 77 2     !7 : TeeOutIce
75 22 76 2     !8 : TeeColToHp
69 76 68 3     !9 : DivHpEvap
77 90 68 2     !10 : TeeHpEvap
97 98 0 0      !11 : HPCond
69 89 0 0      !12 : HPEvap
98 30 66 3     !13 : DivHp
84 82 0 0      !14 : HxCoolSide1
99 60 0 0      !15 : HxCoolSide2
83 84 0 1      !16 : PuCool
58 42 99 3     !17 : DivSHCool
41 60 45 2     !18 : TeeCoolRadIn
86 71 78 3     !19 : MixHxTes
80 82 22 2     !20 : TeeCoolBriOut
81 83 79 2     !21 : TeeCoolBriIn
8 20 0 0       !22 : PiTeeColToHpIn
51 92 0 0      !23 : HxDHWSide1
101 102 0 0    !24 : HxDHWSide2
67 97 0 1      !25 : PuHpCond
62 100 0 0     !26 : DhwSolar1976
30 64 0 0      !27 : DhwDpL95_35
48 50 0 0      !28 : DhwDpR70_90
47 49 0 0      !29 : DhwDpR5_95
13 27 0 0      !30 : PiHpToTesDhwIn
63 34 0 0      !31 : SHSolarTesHx2279
43 59 0 0      !32 : SHDpR95_5
71 100 34 3    !33 : DivSolarDhwSh
31 33 0 0      !34 : PiOutHxTesSh
93 47 48 3     !35 : DivDhw
101 54 96 2    !36 : TeePieceCirc2
67 65 64 2     !37 : TeePieceHpRt
51 49 50 3     !38 : DivDhwOut
41 66 43 2     !39 : TeePiece4022
65 42 59 2     !40 : TeePieceShHp
39 18 0 0      !41 : PiHpToSh
17 40 0 0      !42 : PiShToTeeShHp
39 32 0 0      !43 : PiHpToSHDiffTop
55 45 46 2     !44 : TeeMixSH
18 44 0 0      !45 : PiTeeMixSHIn
44 3 0 0       !46 : PiSHInMix
35 29 0 0      !47 : PiTesDhwIn
35 28 0 0      !48 : PiCircIn
29 38 0 0      !49 : PiTesDhwOut
28 38 0 0      !50 : PiCircOut
38 23 0 0      !51 : PiHxDhwIn
53 102 95 2    !52 : TeePieceCirc1
52 4 0 0       !53 : PiDhwDemand
5 36 0 0       !54 : PiDhwMains
44 2 0 0       !55 : PiSHOutMix
2 1 0 0        !56 : PiRadIn
1 3 0 0        !57 : PiRadOut
3 17 0 0       !58 : PiDivSHCool
32 40 0 0      !59 : PiHpToSHDiffBot
18 15 0 0      !60 : PiHxCoolWatOut
62 74 63 2     !61 : TeeSolarDhwSh
61 26 0 0      !62 : PiInHxTes
61 31 0 0      !63 : PiInHxTesSh
27 37 0 0      !64 : PiHpToTesDHWOut
40 37 0 0      !65 : PiSHToHP
13 39 0 0      !66 : PiHPToTeeHpToSh
37 25 0 0      !67 : PiHpInPu
10 9 0 0       !68 : PiHpEvapMix
9 12 0 0       !69 : PiHpEvapIn
73 74 75 2     !70 : TeeDivTes
19 33 0 0      !71 : PiDivDhwShCol
87 73 0 0      !72 : Collector
72 70 0 0      !73 : PiColOut
70 61 0 0      !74 : PiColDivDhwSh
8 70 0 0       !75 : PiColToIce
8 9 0 0        !76 : PiIceToHp
7 10 0 0       !77 : PiHpOutDiv
19 7 0 0       !78 : PiIceToCol
7 21 0 0       !79 : PiTeeOutIceIn
6 20 0 0       !80 : PiIceOut
21 6 0 0       !81 : PiIceIn
14 20 0 0      !82 : PiHxCoolBriOut
21 16 0 0      !83 : PiPuCoolIn
16 14 0 0      !84 : PiHxCoolBriIn
86 87 0 1      !85 : PuCol
19 85 0 0      !86 : PiColPuIn
85 72 0 0      !87 : PiColIn
89 90 0 1      !88 : PuHpEvap
12 88 0 0      !89 : PiHpEvapOut
88 10 0 0      !90 : PiHpOutPu
92 93 0 1      !91 : PuDHW
23 91 0 0      !92 : PiHxDhwOut
91 35 0 0      !93 : PiPuDhwOut
95 96 0 1      !94 : PuCirc
52 94 0 0      !95 : PiPuCircIn
94 36 0 0      !96 : PiPuCircOut
25 11 0 0      !97 : PiHpCondIn
11 13 0 0      !98 : PiHpCondOut
17 15 0 0      !99 : PiHxCoolWatIn
26 33 0 0      !100 : PiOutHxTes
36 24 0 0      !101 : PiHxDhwSecIn
24 52 0 0      !102 : PiHxDhwSecOut
INPUTS 102! for Type 9351
0,0 MfrPuSH xFracDivSH 0,0 MfrsupplyWater 0,0 0,0 0,0 xFracDivHpEvap 0,0 
0,0 0,0 xFracDivHp 0,0 0,0 MfrPuCool xFracDivSHCool 0,0 xFracMixHxTes 0,0 
0,0 0,0 0,0 0,0 MfrPuHpCond 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 xFracDivSolarDhwSh 0,0 xFracDivDhw 0,0 0,0 xFracDivDhwOut 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 MfrPuCol 0,0 0,0 MfrPuHpEvap 0,0 0,0 
MfrPuDHW 0,0 0,0 MfrPuCirc 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 
*** Initial Inputs
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 

EQUATIONS 224	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MRadiatorSH_A=[450,1]
MRadiatorSH_B=[450,2]
MPuSH_A=[450,4]
MPuSH_B=[450,5]
MDivSH_A=[450,7]
MDivSH_B=[450,8]
MDivSH_C=[450,9]
MtapWater_A=[450,10]
MsupplyWater_A=[450,13]
MIceTes_A=[450,16]
MIceTes_B=[450,17]
MTeeOutIce_A=[450,19]
MTeeOutIce_B=[450,20]
MTeeOutIce_C=[450,21]
MTeeColToHp_A=[450,22]
MTeeColToHp_B=[450,23]
MTeeColToHp_C=[450,24]
MDivHpEvap_A=[450,25]
MDivHpEvap_B=[450,26]
MDivHpEvap_C=[450,27]
MTeeHpEvap_A=[450,28]
MTeeHpEvap_B=[450,29]
MTeeHpEvap_C=[450,30]
MHPCond_A=[450,31]
MHPCond_B=[450,32]
MHPEvap_A=[450,34]
MHPEvap_B=[450,35]
MDivHp_A=[450,37]
MDivHp_B=[450,38]
MDivHp_C=[450,39]
MHxCoolSide1_A=[450,40]
MHxCoolSide1_B=[450,41]
MHxCoolSide2_A=[450,43]
MHxCoolSide2_B=[450,44]
MPuCool_A=[450,46]
MPuCool_B=[450,47]
MDivSHCool_A=[450,49]
MDivSHCool_B=[450,50]
MDivSHCool_C=[450,51]
MTeeCoolRadIn_A=[450,52]
MTeeCoolRadIn_B=[450,53]
MTeeCoolRadIn_C=[450,54]
MMixHxTes_A=[450,55]
MMixHxTes_B=[450,56]
MMixHxTes_C=[450,57]
MTeeCoolBriOut_A=[450,58]
MTeeCoolBriOut_B=[450,59]
MTeeCoolBriOut_C=[450,60]
MTeeCoolBriIn_A=[450,61]
MTeeCoolBriIn_B=[450,62]
MTeeCoolBriIn_C=[450,63]
MPiTeeColToHpIn_A=[450,64]
MPiTeeColToHpIn_B=[450,65]
MHxDHWSide1_A=[450,67]
MHxDHWSide1_B=[450,68]
MHxDHWSide2_A=[450,70]
MHxDHWSide2_B=[450,71]
MPuHpCond_A=[450,73]
MPuHpCond_B=[450,74]
MDhwSolar1976_A=[450,76]
MDhwSolar1976_B=[450,77]
MDhwDpL95_35_A=[450,79]
MDhwDpL95_35_B=[450,80]
MDhwDpR70_90_A=[450,82]
MDhwDpR70_90_B=[450,83]
MDhwDpR5_95_A=[450,85]
MDhwDpR5_95_B=[450,86]
MPiHpToTesDhwIn_A=[450,88]
MPiHpToTesDhwIn_B=[450,89]
MSHSolarTesHx2279_A=[450,91]
MSHSolarTesHx2279_B=[450,92]
MSHDpR95_5_A=[450,94]
MSHDpR95_5_B=[450,95]
MDivSolarDhwSh_A=[450,97]
MDivSolarDhwSh_B=[450,98]
MDivSolarDhwSh_C=[450,99]
MPiOutHxTesSh_A=[450,100]
MPiOutHxTesSh_B=[450,101]
MDivDhw_A=[450,103]
MDivDhw_B=[450,104]
MDivDhw_C=[450,105]
MTeePieceCirc2_A=[450,106]
MTeePieceCirc2_B=[450,107]
MTeePieceCirc2_C=[450,108]
MTeePieceHpRt_A=[450,109]
MTeePieceHpRt_B=[450,110]
MTeePieceHpRt_C=[450,111]
MDivDhwOut_A=[450,112]
MDivDhwOut_B=[450,113]
MDivDhwOut_C=[450,114]
MTeePiece4022_A=[450,115]
MTeePiece4022_B=[450,116]
MTeePiece4022_C=[450,117]
MTeePieceShHp_A=[450,118]
MTeePieceShHp_B=[450,119]
MTeePieceShHp_C=[450,120]
MPiHpToSh_A=[450,121]
MPiHpToSh_B=[450,122]
MPiShToTeeShHp_A=[450,124]
MPiShToTeeShHp_B=[450,125]
MPiHpToSHDiffTop_A=[450,127]
MPiHpToSHDiffTop_B=[450,128]
MTeeMixSH_A=[450,130]
MTeeMixSH_B=[450,131]
MTeeMixSH_C=[450,132]
MPiTeeMixSHIn_A=[450,133]
MPiTeeMixSHIn_B=[450,134]
MPiSHInMix_A=[450,136]
MPiSHInMix_B=[450,137]
MPiTesDhwIn_A=[450,139]
MPiTesDhwIn_B=[450,140]
MPiCircIn_A=[450,142]
MPiCircIn_B=[450,143]
MPiTesDhwOut_A=[450,145]
MPiTesDhwOut_B=[450,146]
MPiCircOut_A=[450,148]
MPiCircOut_B=[450,149]
MPiHxDhwIn_A=[450,151]
MPiHxDhwIn_B=[450,152]
MTeePieceCirc1_A=[450,154]
MTeePieceCirc1_B=[450,155]
MTeePieceCirc1_C=[450,156]
MPiDhwDemand_A=[450,157]
MPiDhwDemand_B=[450,158]
MPiDhwMains_A=[450,160]
MPiDhwMains_B=[450,161]
MPiSHOutMix_A=[450,163]
MPiSHOutMix_B=[450,164]
MPiRadIn_A=[450,166]
MPiRadIn_B=[450,167]
MPiRadOut_A=[450,169]
MPiRadOut_B=[450,170]
MPiDivSHCool_A=[450,172]
MPiDivSHCool_B=[450,173]
MPiHpToSHDiffBot_A=[450,175]
MPiHpToSHDiffBot_B=[450,176]
MPiHxCoolWatOut_A=[450,178]
MPiHxCoolWatOut_B=[450,179]
MTeeSolarDhwSh_A=[450,181]
MTeeSolarDhwSh_B=[450,182]
MTeeSolarDhwSh_C=[450,183]
MPiInHxTes_A=[450,184]
MPiInHxTes_B=[450,185]
MPiInHxTesSh_A=[450,187]
MPiInHxTesSh_B=[450,188]
MPiHpToTesDHWOut_A=[450,190]
MPiHpToTesDHWOut_B=[450,191]
MPiSHToHP_A=[450,193]
MPiSHToHP_B=[450,194]
MPiHPToTeeHpToSh_A=[450,196]
MPiHPToTeeHpToSh_B=[450,197]
MPiHpInPu_A=[450,199]
MPiHpInPu_B=[450,200]
MPiHpEvapMix_A=[450,202]
MPiHpEvapMix_B=[450,203]
MPiHpEvapIn_A=[450,205]
MPiHpEvapIn_B=[450,206]
MTeeDivTes_A=[450,208]
MTeeDivTes_B=[450,209]
MTeeDivTes_C=[450,210]
MPiDivDhwShCol_A=[450,211]
MPiDivDhwShCol_B=[450,212]
MCollector_A=[450,214]
MCollector_B=[450,215]
MPiColOut_A=[450,217]
MPiColOut_B=[450,218]
MPiColDivDhwSh_A=[450,220]
MPiColDivDhwSh_B=[450,221]
MPiColToIce_A=[450,223]
MPiColToIce_B=[450,224]
MPiIceToHp_A=[450,226]
MPiIceToHp_B=[450,227]
MPiHpOutDiv_A=[450,229]
MPiHpOutDiv_B=[450,230]
MPiIceToCol_A=[450,232]
MPiIceToCol_B=[450,233]
MPiTeeOutIceIn_A=[450,235]
MPiTeeOutIceIn_B=[450,236]
MPiIceOut_A=[450,238]
MPiIceOut_B=[450,239]
MPiIceIn_A=[450,241]
MPiIceIn_B=[450,242]
MPiHxCoolBriOut_A=[450,244]
MPiHxCoolBriOut_B=[450,245]
MPiPuCoolIn_A=[450,247]
MPiPuCoolIn_B=[450,248]
MPiHxCoolBriIn_A=[450,250]
MPiHxCoolBriIn_B=[450,251]
MPuCol_A=[450,253]
MPuCol_B=[450,254]
MPiColPuIn_A=[450,256]
MPiColPuIn_B=[450,257]
MPiColIn_A=[450,259]
MPiColIn_B=[450,260]
MPuHpEvap_A=[450,262]
MPuHpEvap_B=[450,263]
MPiHpEvapOut_A=[450,265]
MPiHpEvapOut_B=[450,266]
MPiHpOutPu_A=[450,268]
MPiHpOutPu_B=[450,269]
MPuDHW_A=[450,271]
MPuDHW_B=[450,272]
MPiHxDhwOut_A=[450,274]
MPiHxDhwOut_B=[450,275]
MPiPuDhwOut_A=[450,277]
MPiPuDhwOut_B=[450,278]
MPuCirc_A=[450,280]
MPuCirc_B=[450,281]
MPiPuCircIn_A=[450,283]
MPiPuCircIn_B=[450,284]
MPiPuCircOut_A=[450,286]
MPiPuCircOut_B=[450,287]
MPiHpCondIn_A=[450,289]
MPiHpCondIn_B=[450,290]
MPiHpCondOut_A=[450,292]
MPiHpCondOut_B=[450,293]
MPiHxCoolWatIn_A=[450,295]
MPiHxCoolWatIn_B=[450,296]
MPiOutHxTes_A=[450,298]
MPiOutHxTes_B=[450,299]
MPiHxDhwSecIn_A=[450,301]
MPiHxDhwSecIn_B=[450,302]
MPiHxDhwSecOut_A=[450,304]
MPiHxDhwSecOut_B=[450,305]


** Fluids:
EQUATIONS 4
** brine
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
** water
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]

** Hydraulic loops
EQUATIONS 24
** LoopHpCond
LoopHpCondNPipes = 19
LoopHpCondLen = 2.0 ! [m]
LoopHpCondDia = 0.02 ! [m]
LoopHpCondUVal = 2.99988 ! [kJ/(h*m^2*K)] (= 0.8333 W/(m^2*K))
LLoopHpCondRho = FwaterRho
LLoopHpCondCp = FwaterCp

** solarLoop
solarLoopNPipes = 24
solarLoopLen = 2.0 ! [m]
solarLoopDia = 0.02 ! [m]
solarLoopUVal = 2.99988 ! [kJ/(h*m^2*K)] (= 0.8333 W/(m^2*K))
LsolarLoopRho = FbrineRho
LsolarLoopCp = FbrineCp

** loopDhwDem
loopDhwDemNPipes = 6
loopDhwDemLen = 2.0 ! [m]
loopDhwDemDia = 0.02 ! [m]
loopDhwDemUVal = 2.99988 ! [kJ/(h*m^2*K)] (= 0.8333 W/(m^2*K))
LloopDhwDemRho = FwaterRho
LloopDhwDemCp = FwaterCp

** loopDHWTes
loopDHWTesNPipes = 7
loopDHWTesLen = 2.0 ! [m]
loopDHWTesDia = 0.02 ! [m]
loopDHWTesUVal = 2.99988 ! [kJ/(h*m^2*K)] (= 0.8333 W/(m^2*K))
LloopDHWTesRho = FwaterRho
LloopDHWTesCp = FwaterCp


UNIT 451 TYPE 929
!DivSH
PARAMETERS 0
INPUTS 6
MDivSH_A
MDivSH_B
MDivSH_C
TPiRadOut
TPiDivSHCool
TPiSHInMix
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivSH= [451,1]

! supplyWater
EQUATIONS 2
Tcw = 1
TsupplyWater = Tcw

UNIT 452 TYPE 929
!TeeOutIce
PARAMETERS 0
INPUTS 6
MTeeOutIce_A
MTeeOutIce_B
MTeeOutIce_C
TPiIceToCol
TPiTeeOutIceIn
TPiHpOutDiv
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeOutIce= [452,1]

UNIT 453 TYPE 929
!TeeColToHp
PARAMETERS 0
INPUTS 6
MTeeColToHp_A
MTeeColToHp_B
MTeeColToHp_C
TPiColToIce
TPiTeeColToHpIn
TPiIceToHp
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeColToHp= [453,1]

UNIT 454 TYPE 929
!DivHpEvap
PARAMETERS 0
INPUTS 6
MDivHpEvap_A
MDivHpEvap_B
MDivHpEvap_C
TPiHpEvapIn
TPiIceToHp
TPiHpEvapMix
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivHpEvap= [454,1]

UNIT 455 TYPE 929
!TeeHpEvap
PARAMETERS 0
INPUTS 6
MTeeHpEvap_A
MTeeHpEvap_B
MTeeHpEvap_C
TPiHpOutDiv
TPiHpOutPu
TPiHpEvapMix
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeHpEvap= [455,1]

UNIT 456 TYPE 929
!DivHp
PARAMETERS 0
INPUTS 6
MDivHp_A
MDivHp_B
MDivHp_C
TPiHpCondOut
TPiHpToTesDhwIn
TPiHPToTeeHpToSh
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivHp= [456,1]

UNIT 457 TYPE 929
!DivSHCool
PARAMETERS 0
INPUTS 6
MDivSHCool_A
MDivSHCool_B
MDivSHCool_C
TPiDivSHCool
TPiShToTeeShHp
TPiHxCoolWatIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivSHCool= [457,1]

UNIT 458 TYPE 929
!TeeCoolRadIn
PARAMETERS 0
INPUTS 6
MTeeCoolRadIn_A
MTeeCoolRadIn_B
MTeeCoolRadIn_C
TPiHpToSh
TPiHxCoolWatOut
TPiTeeMixSHIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeCoolRadIn= [458,1]

UNIT 459 TYPE 929
!MixHxTes
PARAMETERS 0
INPUTS 6
MMixHxTes_A
MMixHxTes_B
MMixHxTes_C
TPiColPuIn
TPiDivDhwShCol
TPiIceToCol
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TMixHxTes= [459,1]

UNIT 460 TYPE 929
!TeeCoolBriOut
PARAMETERS 0
INPUTS 6
MTeeCoolBriOut_A
MTeeCoolBriOut_B
MTeeCoolBriOut_C
TPiIceOut
TPiHxCoolBriOut
TPiTeeColToHpIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeCoolBriOut= [460,1]

UNIT 461 TYPE 929
!TeeCoolBriIn
PARAMETERS 0
INPUTS 6
MTeeCoolBriIn_A
MTeeCoolBriIn_B
MTeeCoolBriIn_C
TPiIceIn
TPiPuCoolIn
TPiTeeOutIceIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeCoolBriIn= [461,1]

UNIT 462 TYPE 931
! PiTeeColToHpIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeColToHp ! input flow temperature [deg C]
MPiTeeColToHpIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCoolBriOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeColToHpIn = [462,1] ! Output flow temperature [deg C]
PPiTeeColToHpIn_kW = [462,3]/3600 ! Dissipated heat [kW]
PPiTeeColToHpInConv_kW = [462,4]/3600 ! Convected heat [kW]
PPiTeeColToHpInInt_kJ = [462,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeColToHpIn = MPiTeeColToHpIn_A

UNIT 463 TYPE 931
! PiHpToTesDhwIn
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivHp ! input flow temperature [deg C]
MPiHpToTesDhwIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwDpL95_35H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpToTesDhwIn = [463,1] ! Output flow temperature [deg C]
PPiHpToTesDhwIn_kW = [463,3]/3600 ! Dissipated heat [kW]
PPiHpToTesDhwInConv_kW = [463,4]/3600 ! Convected heat [kW]
PPiHpToTesDhwInInt_kJ = [463,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpToTesDhwIn = MPiHpToTesDhwIn_A

UNIT 464 TYPE 929
!DivSolarDhwSh
PARAMETERS 0
INPUTS 6
MDivSolarDhwSh_A
MDivSolarDhwSh_B
MDivSolarDhwSh_C
TPiDivDhwShCol
TPiOutHxTes
TPiOutHxTesSh
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivSolarDhwSh= [464,1]

UNIT 465 TYPE 931
! PiOutHxTesSh
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TSHSolarTesHx2279H ! input flow temperature [deg C]
MPiOutHxTesSh_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSolarDhwSh ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiOutHxTesSh = [465,1] ! Output flow temperature [deg C]
PPiOutHxTesSh_kW = [465,3]/3600 ! Dissipated heat [kW]
PPiOutHxTesShConv_kW = [465,4]/3600 ! Convected heat [kW]
PPiOutHxTesShInt_kJ = [465,5] ! Accumulated internal energy since start of simulation [kJ]
MPiOutHxTesSh = MPiOutHxTesSh_A

UNIT 466 TYPE 929
!DivDhw
PARAMETERS 0
INPUTS 6
MDivDhw_A
MDivDhw_B
MDivDhw_C
TPiPuDhwOut
TPiTesDhwIn
TPiCircIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivDhw= [466,1]

UNIT 467 TYPE 929
!TeePieceCirc2
PARAMETERS 0
INPUTS 6
MTeePieceCirc2_A
MTeePieceCirc2_B
MTeePieceCirc2_C
TPiHxDhwSecIn
TPiDhwMains
TPiPuCircOut
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceCirc2= [467,1]

UNIT 468 TYPE 929
!TeePieceHpRt
PARAMETERS 0
INPUTS 6
MTeePieceHpRt_A
MTeePieceHpRt_B
MTeePieceHpRt_C
TPiHpInPu
TPiSHToHP
TPiHpToTesDHWOut
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceHpRt= [468,1]

UNIT 469 TYPE 929
!DivDhwOut
PARAMETERS 0
INPUTS 6
MDivDhwOut_A
MDivDhwOut_B
MDivDhwOut_C
TPiHxDhwIn
TPiTesDhwOut
TPiCircOut
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivDhwOut= [469,1]

UNIT 470 TYPE 929
!TeePiece4022
PARAMETERS 0
INPUTS 6
MTeePiece4022_A
MTeePiece4022_B
MTeePiece4022_C
TPiHpToSh
TPiHPToTeeHpToSh
TPiHpToSHDiffTop
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeePiece4022= [470,1]

UNIT 471 TYPE 929
!TeePieceShHp
PARAMETERS 0
INPUTS 6
MTeePieceShHp_A
MTeePieceShHp_B
MTeePieceShHp_C
TPiSHToHP
TPiShToTeeShHp
TPiHpToSHDiffBot
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceShHp= [471,1]

UNIT 472 TYPE 931
! PiHpToSh
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePiece4022 ! input flow temperature [deg C]
MPiHpToSh_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCoolRadIn ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpToSh = [472,1] ! Output flow temperature [deg C]
PPiHpToSh_kW = [472,3]/3600 ! Dissipated heat [kW]
PPiHpToShConv_kW = [472,4]/3600 ! Convected heat [kW]
PPiHpToShInt_kJ = [472,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpToSh = MPiHpToSh_A

UNIT 473 TYPE 931
! PiShToTeeShHp
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivSHCool ! input flow temperature [deg C]
MPiShToTeeShHp_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceShHp ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShToTeeShHp = [473,1] ! Output flow temperature [deg C]
PPiShToTeeShHp_kW = [473,3]/3600 ! Dissipated heat [kW]
PPiShToTeeShHpConv_kW = [473,4]/3600 ! Convected heat [kW]
PPiShToTeeShHpInt_kJ = [473,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShToTeeShHp = MPiShToTeeShHp_A

UNIT 474 TYPE 931
! PiHpToSHDiffTop
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePiece4022 ! input flow temperature [deg C]
MPiHpToSHDiffTop_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TSHDpR95_5H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpToSHDiffTop = [474,1] ! Output flow temperature [deg C]
PPiHpToSHDiffTop_kW = [474,3]/3600 ! Dissipated heat [kW]
PPiHpToSHDiffTopConv_kW = [474,4]/3600 ! Convected heat [kW]
PPiHpToSHDiffTopInt_kJ = [474,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpToSHDiffTop = MPiHpToSHDiffTop_A

UNIT 475 TYPE 929
!TeeMixSH
PARAMETERS 0
INPUTS 6
MTeeMixSH_A
MTeeMixSH_B
MTeeMixSH_C
TPiSHOutMix
TPiTeeMixSHIn
TPiSHInMix
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeMixSH= [475,1]

UNIT 476 TYPE 931
! PiTeeMixSHIn
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCoolRadIn ! input flow temperature [deg C]
MPiTeeMixSHIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeMixSH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeMixSHIn = [476,1] ! Output flow temperature [deg C]
PPiTeeMixSHIn_kW = [476,3]/3600 ! Dissipated heat [kW]
PPiTeeMixSHInConv_kW = [476,4]/3600 ! Convected heat [kW]
PPiTeeMixSHInInt_kJ = [476,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeMixSHIn = MPiTeeMixSHIn_A

UNIT 477 TYPE 931
! PiSHInMix
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeMixSH ! input flow temperature [deg C]
MPiSHInMix_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiSHInMix = [477,1] ! Output flow temperature [deg C]
PPiSHInMix_kW = [477,3]/3600 ! Dissipated heat [kW]
PPiSHInMixConv_kW = [477,4]/3600 ! Convected heat [kW]
PPiSHInMixInt_kJ = [477,5] ! Accumulated internal energy since start of simulation [kJ]
MPiSHInMix = MPiSHInMix_A

UNIT 478 TYPE 931
! PiTesDhwIn
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivDhw ! input flow temperature [deg C]
MPiTesDhwIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwDpR5_95H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwIn = [478,1] ! Output flow temperature [deg C]
PPiTesDhwIn_kW = [478,3]/3600 ! Dissipated heat [kW]
PPiTesDhwInConv_kW = [478,4]/3600 ! Convected heat [kW]
PPiTesDhwInInt_kJ = [478,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwIn = MPiTesDhwIn_A

UNIT 479 TYPE 931
! PiCircIn
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivDhw ! input flow temperature [deg C]
MPiCircIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwDpR70_90H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiCircIn = [479,1] ! Output flow temperature [deg C]
PPiCircIn_kW = [479,3]/3600 ! Dissipated heat [kW]
PPiCircInConv_kW = [479,4]/3600 ! Convected heat [kW]
PPiCircInInt_kJ = [479,5] ! Accumulated internal energy since start of simulation [kJ]
MPiCircIn = MPiCircIn_A

UNIT 480 TYPE 931
! PiTesDhwOut
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDhwDpR5_95H ! input flow temperature [deg C]
MPiTesDhwOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivDhwOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwOut = [480,1] ! Output flow temperature [deg C]
PPiTesDhwOut_kW = [480,3]/3600 ! Dissipated heat [kW]
PPiTesDhwOutConv_kW = [480,4]/3600 ! Convected heat [kW]
PPiTesDhwOutInt_kJ = [480,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwOut = MPiTesDhwOut_A

UNIT 481 TYPE 931
! PiCircOut
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDhwDpR70_90H ! input flow temperature [deg C]
MPiCircOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivDhwOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiCircOut = [481,1] ! Output flow temperature [deg C]
PPiCircOut_kW = [481,3]/3600 ! Dissipated heat [kW]
PPiCircOutConv_kW = [481,4]/3600 ! Convected heat [kW]
PPiCircOutInt_kJ = [481,5] ! Accumulated internal energy since start of simulation [kJ]
MPiCircOut = MPiCircOut_A

UNIT 482 TYPE 931
! PiHxDhwIn
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivDhwOut ! input flow temperature [deg C]
MPiHxDhwIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwIn = [482,1] ! Output flow temperature [deg C]
PPiHxDhwIn_kW = [482,3]/3600 ! Dissipated heat [kW]
PPiHxDhwInConv_kW = [482,4]/3600 ! Convected heat [kW]
PPiHxDhwInInt_kJ = [482,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwIn = MPiHxDhwIn_A

UNIT 483 TYPE 929
!TeePieceCirc1
PARAMETERS 0
INPUTS 6
MTeePieceCirc1_A
MTeePieceCirc1_B
MTeePieceCirc1_C
TPiDhwDemand
TPiHxDhwSecOut
TPiPuCircIn
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceCirc1= [483,1]

UNIT 484 TYPE 931
! PiDhwDemand
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePieceCirc1 ! input flow temperature [deg C]
MPiDhwDemand_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TtapWater ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwDemand = [484,1] ! Output flow temperature [deg C]
PPiDhwDemand_kW = [484,3]/3600 ! Dissipated heat [kW]
PPiDhwDemandConv_kW = [484,4]/3600 ! Convected heat [kW]
PPiDhwDemandInt_kJ = [484,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwDemand = MPiDhwDemand_A

UNIT 485 TYPE 931
! PiDhwMains
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TsupplyWater ! input flow temperature [deg C]
MPiDhwMains_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceCirc2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwMains = [485,1] ! Output flow temperature [deg C]
PPiDhwMains_kW = [485,3]/3600 ! Dissipated heat [kW]
PPiDhwMainsConv_kW = [485,4]/3600 ! Convected heat [kW]
PPiDhwMainsInt_kJ = [485,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwMains = MPiDhwMains_A

UNIT 486 TYPE 931
! PiSHOutMix
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeMixSH ! input flow temperature [deg C]
MPiSHOutMix_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiSHOutMix = [486,1] ! Output flow temperature [deg C]
PPiSHOutMix_kW = [486,3]/3600 ! Dissipated heat [kW]
PPiSHOutMixConv_kW = [486,4]/3600 ! Convected heat [kW]
PPiSHOutMixInt_kJ = [486,5] ! Accumulated internal energy since start of simulation [kJ]
MPiSHOutMix = MPiSHOutMix_A

UNIT 487 TYPE 931
! PiRadIn
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuSH ! input flow temperature [deg C]
MPiRadIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TRadiatorSHH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRadIn = [487,1] ! Output flow temperature [deg C]
PPiRadIn_kW = [487,3]/3600 ! Dissipated heat [kW]
PPiRadInConv_kW = [487,4]/3600 ! Convected heat [kW]
PPiRadInInt_kJ = [487,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRadIn = MPiRadIn_A

UNIT 488 TYPE 931
! PiRadOut
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TRadiatorSHH ! input flow temperature [deg C]
MPiRadOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRadOut = [488,1] ! Output flow temperature [deg C]
PPiRadOut_kW = [488,3]/3600 ! Dissipated heat [kW]
PPiRadOutConv_kW = [488,4]/3600 ! Convected heat [kW]
PPiRadOutInt_kJ = [488,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRadOut = MPiRadOut_A

UNIT 489 TYPE 931
! PiDivSHCool
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivSH ! input flow temperature [deg C]
MPiDivSHCool_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSHCool ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDivSHCool = [489,1] ! Output flow temperature [deg C]
PPiDivSHCool_kW = [489,3]/3600 ! Dissipated heat [kW]
PPiDivSHCoolConv_kW = [489,4]/3600 ! Convected heat [kW]
PPiDivSHCoolInt_kJ = [489,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDivSHCool = MPiDivSHCool_A

UNIT 490 TYPE 931
! PiHpToSHDiffBot
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TSHDpR95_5H ! input flow temperature [deg C]
MPiHpToSHDiffBot_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceShHp ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpToSHDiffBot = [490,1] ! Output flow temperature [deg C]
PPiHpToSHDiffBot_kW = [490,3]/3600 ! Dissipated heat [kW]
PPiHpToSHDiffBotConv_kW = [490,4]/3600 ! Convected heat [kW]
PPiHpToSHDiffBotInt_kJ = [490,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpToSHDiffBot = MPiHpToSHDiffBot_A

UNIT 491 TYPE 931
! PiHxCoolWatOut
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCoolRadIn ! input flow temperature [deg C]
MPiHxCoolWatOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxCoolSide2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxCoolWatOut = [491,1] ! Output flow temperature [deg C]
PPiHxCoolWatOut_kW = [491,3]/3600 ! Dissipated heat [kW]
PPiHxCoolWatOutConv_kW = [491,4]/3600 ! Convected heat [kW]
PPiHxCoolWatOutInt_kJ = [491,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxCoolWatOut = MPiHxCoolWatOut_A

UNIT 492 TYPE 929
!TeeSolarDhwSh
PARAMETERS 0
INPUTS 6
MTeeSolarDhwSh_A
MTeeSolarDhwSh_B
MTeeSolarDhwSh_C
TPiInHxTes
TPiColDivDhwSh
TPiInHxTesSh
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeSolarDhwSh= [492,1]

UNIT 493 TYPE 931
! PiInHxTes
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeSolarDhwSh ! input flow temperature [deg C]
MPiInHxTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwSolar1976H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiInHxTes = [493,1] ! Output flow temperature [deg C]
PPiInHxTes_kW = [493,3]/3600 ! Dissipated heat [kW]
PPiInHxTesConv_kW = [493,4]/3600 ! Convected heat [kW]
PPiInHxTesInt_kJ = [493,5] ! Accumulated internal energy since start of simulation [kJ]
MPiInHxTes = MPiInHxTes_A

UNIT 494 TYPE 931
! PiInHxTesSh
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeSolarDhwSh ! input flow temperature [deg C]
MPiInHxTesSh_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TSHSolarTesHx2279H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiInHxTesSh = [494,1] ! Output flow temperature [deg C]
PPiInHxTesSh_kW = [494,3]/3600 ! Dissipated heat [kW]
PPiInHxTesShConv_kW = [494,4]/3600 ! Convected heat [kW]
PPiInHxTesShInt_kJ = [494,5] ! Accumulated internal energy since start of simulation [kJ]
MPiInHxTesSh = MPiInHxTesSh_A

UNIT 495 TYPE 931
! PiHpToTesDHWOut
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDhwDpL95_35H ! input flow temperature [deg C]
MPiHpToTesDHWOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceHpRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpToTesDHWOut = [495,1] ! Output flow temperature [deg C]
PPiHpToTesDHWOut_kW = [495,3]/3600 ! Dissipated heat [kW]
PPiHpToTesDHWOutConv_kW = [495,4]/3600 ! Convected heat [kW]
PPiHpToTesDHWOutInt_kJ = [495,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpToTesDHWOut = MPiHpToTesDHWOut_A

UNIT 496 TYPE 931
! PiSHToHP
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePieceShHp ! input flow temperature [deg C]
MPiSHToHP_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceHpRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiSHToHP = [496,1] ! Output flow temperature [deg C]
PPiSHToHP_kW = [496,3]/3600 ! Dissipated heat [kW]
PPiSHToHPConv_kW = [496,4]/3600 ! Convected heat [kW]
PPiSHToHPInt_kJ = [496,5] ! Accumulated internal energy since start of simulation [kJ]
MPiSHToHP = MPiSHToHP_A

UNIT 497 TYPE 931
! PiHPToTeeHpToSh
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivHp ! input flow temperature [deg C]
MPiHPToTeeHpToSh_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePiece4022 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHPToTeeHpToSh = [497,1] ! Output flow temperature [deg C]
PPiHPToTeeHpToSh_kW = [497,3]/3600 ! Dissipated heat [kW]
PPiHPToTeeHpToShConv_kW = [497,4]/3600 ! Convected heat [kW]
PPiHPToTeeHpToShInt_kJ = [497,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHPToTeeHpToSh = MPiHPToTeeHpToSh_A

UNIT 498 TYPE 931
! PiHpInPu
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePieceHpRt ! input flow temperature [deg C]
MPiHpInPu_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuHpCond ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpInPu = [498,1] ! Output flow temperature [deg C]
PPiHpInPu_kW = [498,3]/3600 ! Dissipated heat [kW]
PPiHpInPuConv_kW = [498,4]/3600 ! Convected heat [kW]
PPiHpInPuInt_kJ = [498,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpInPu = MPiHpInPu_A

UNIT 499 TYPE 931
! PiHpEvapMix
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeHpEvap ! input flow temperature [deg C]
MPiHpEvapMix_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivHpEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpEvapMix = [499,1] ! Output flow temperature [deg C]
PPiHpEvapMix_kW = [499,3]/3600 ! Dissipated heat [kW]
PPiHpEvapMixConv_kW = [499,4]/3600 ! Convected heat [kW]
PPiHpEvapMixInt_kJ = [499,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpEvapMix = MPiHpEvapMix_A

UNIT 500 TYPE 931
! PiHpEvapIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivHpEvap ! input flow temperature [deg C]
MPiHpEvapIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPEvapH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpEvapIn = [500,1] ! Output flow temperature [deg C]
PPiHpEvapIn_kW = [500,3]/3600 ! Dissipated heat [kW]
PPiHpEvapInConv_kW = [500,4]/3600 ! Convected heat [kW]
PPiHpEvapInInt_kJ = [500,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpEvapIn = MPiHpEvapIn_A

UNIT 501 TYPE 929
!TeeDivTes
PARAMETERS 0
INPUTS 6
MTeeDivTes_A
MTeeDivTes_B
MTeeDivTes_C
TPiColOut
TPiColDivDhwSh
TPiColToIce
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeDivTes= [501,1]

UNIT 502 TYPE 931
! PiDivDhwShCol
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TMixHxTes ! input flow temperature [deg C]
MPiDivDhwShCol_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSolarDhwSh ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDivDhwShCol = [502,1] ! Output flow temperature [deg C]
PPiDivDhwShCol_kW = [502,3]/3600 ! Dissipated heat [kW]
PPiDivDhwShColConv_kW = [502,4]/3600 ! Convected heat [kW]
PPiDivDhwShColInt_kJ = [502,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDivDhwShCol = MPiDivDhwShCol_A

UNIT 503 TYPE 931
! PiColOut
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TCollectorH ! input flow temperature [deg C]
MPiColOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDivTes ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColOut = [503,1] ! Output flow temperature [deg C]
PPiColOut_kW = [503,3]/3600 ! Dissipated heat [kW]
PPiColOutConv_kW = [503,4]/3600 ! Convected heat [kW]
PPiColOutInt_kJ = [503,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColOut = MPiColOut_A

UNIT 504 TYPE 931
! PiColDivDhwSh
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeDivTes ! input flow temperature [deg C]
MPiColDivDhwSh_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeSolarDhwSh ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColDivDhwSh = [504,1] ! Output flow temperature [deg C]
PPiColDivDhwSh_kW = [504,3]/3600 ! Dissipated heat [kW]
PPiColDivDhwShConv_kW = [504,4]/3600 ! Convected heat [kW]
PPiColDivDhwShInt_kJ = [504,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColDivDhwSh = MPiColDivDhwSh_A

UNIT 505 TYPE 931
! PiColToIce
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeColToHp ! input flow temperature [deg C]
MPiColToIce_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDivTes ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColToIce = [505,1] ! Output flow temperature [deg C]
PPiColToIce_kW = [505,3]/3600 ! Dissipated heat [kW]
PPiColToIceConv_kW = [505,4]/3600 ! Convected heat [kW]
PPiColToIceInt_kJ = [505,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColToIce = MPiColToIce_A

UNIT 506 TYPE 931
! PiIceToHp
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeColToHp ! input flow temperature [deg C]
MPiIceToHp_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivHpEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiIceToHp = [506,1] ! Output flow temperature [deg C]
PPiIceToHp_kW = [506,3]/3600 ! Dissipated heat [kW]
PPiIceToHpConv_kW = [506,4]/3600 ! Convected heat [kW]
PPiIceToHpInt_kJ = [506,5] ! Accumulated internal energy since start of simulation [kJ]
MPiIceToHp = MPiIceToHp_A

UNIT 507 TYPE 931
! PiHpOutDiv
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeOutIce ! input flow temperature [deg C]
MPiHpOutDiv_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeHpEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpOutDiv = [507,1] ! Output flow temperature [deg C]
PPiHpOutDiv_kW = [507,3]/3600 ! Dissipated heat [kW]
PPiHpOutDivConv_kW = [507,4]/3600 ! Convected heat [kW]
PPiHpOutDivInt_kJ = [507,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpOutDiv = MPiHpOutDiv_A

UNIT 508 TYPE 931
! PiIceToCol
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TMixHxTes ! input flow temperature [deg C]
MPiIceToCol_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeOutIce ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiIceToCol = [508,1] ! Output flow temperature [deg C]
PPiIceToCol_kW = [508,3]/3600 ! Dissipated heat [kW]
PPiIceToColConv_kW = [508,4]/3600 ! Convected heat [kW]
PPiIceToColInt_kJ = [508,5] ! Accumulated internal energy since start of simulation [kJ]
MPiIceToCol = MPiIceToCol_A

UNIT 509 TYPE 931
! PiTeeOutIceIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeOutIce ! input flow temperature [deg C]
MPiTeeOutIceIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCoolBriIn ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeOutIceIn = [509,1] ! Output flow temperature [deg C]
PPiTeeOutIceIn_kW = [509,3]/3600 ! Dissipated heat [kW]
PPiTeeOutIceInConv_kW = [509,4]/3600 ! Convected heat [kW]
PPiTeeOutIceInInt_kJ = [509,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeOutIceIn = MPiTeeOutIceIn_A

UNIT 510 TYPE 931
! PiIceOut
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TIceTesH ! input flow temperature [deg C]
MPiIceOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCoolBriOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiIceOut = [510,1] ! Output flow temperature [deg C]
PPiIceOut_kW = [510,3]/3600 ! Dissipated heat [kW]
PPiIceOutConv_kW = [510,4]/3600 ! Convected heat [kW]
PPiIceOutInt_kJ = [510,5] ! Accumulated internal energy since start of simulation [kJ]
MPiIceOut = MPiIceOut_A

UNIT 511 TYPE 931
! PiIceIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCoolBriIn ! input flow temperature [deg C]
MPiIceIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TIceTesH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiIceIn = [511,1] ! Output flow temperature [deg C]
PPiIceIn_kW = [511,3]/3600 ! Dissipated heat [kW]
PPiIceInConv_kW = [511,4]/3600 ! Convected heat [kW]
PPiIceInInt_kJ = [511,5] ! Accumulated internal energy since start of simulation [kJ]
MPiIceIn = MPiIceIn_A

UNIT 512 TYPE 931
! PiHxCoolBriOut
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
THxCoolSide1H ! input flow temperature [deg C]
MPiHxCoolBriOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCoolBriOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxCoolBriOut = [512,1] ! Output flow temperature [deg C]
PPiHxCoolBriOut_kW = [512,3]/3600 ! Dissipated heat [kW]
PPiHxCoolBriOutConv_kW = [512,4]/3600 ! Convected heat [kW]
PPiHxCoolBriOutInt_kJ = [512,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxCoolBriOut = MPiHxCoolBriOut_A

UNIT 513 TYPE 931
! PiPuCoolIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCoolBriIn ! input flow temperature [deg C]
MPiPuCoolIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCool ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuCoolIn = [513,1] ! Output flow temperature [deg C]
PPiPuCoolIn_kW = [513,3]/3600 ! Dissipated heat [kW]
PPiPuCoolInConv_kW = [513,4]/3600 ! Convected heat [kW]
PPiPuCoolInInt_kJ = [513,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuCoolIn = MPiPuCoolIn_A

UNIT 514 TYPE 931
! PiHxCoolBriIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuCool ! input flow temperature [deg C]
MPiHxCoolBriIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxCoolSide1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxCoolBriIn = [514,1] ! Output flow temperature [deg C]
PPiHxCoolBriIn_kW = [514,3]/3600 ! Dissipated heat [kW]
PPiHxCoolBriInConv_kW = [514,4]/3600 ! Convected heat [kW]
PPiHxCoolBriInInt_kJ = [514,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxCoolBriIn = MPiHxCoolBriIn_A

UNIT 515 TYPE 931
! PiColPuIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TMixHxTes ! input flow temperature [deg C]
MPiColPuIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCol ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColPuIn = [515,1] ! Output flow temperature [deg C]
PPiColPuIn_kW = [515,3]/3600 ! Dissipated heat [kW]
PPiColPuInConv_kW = [515,4]/3600 ! Convected heat [kW]
PPiColPuInInt_kJ = [515,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColPuIn = MPiColPuIn_A

UNIT 516 TYPE 931
! PiColIn
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuCol ! input flow temperature [deg C]
MPiColIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TCollectorH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColIn = [516,1] ! Output flow temperature [deg C]
PPiColIn_kW = [516,3]/3600 ! Dissipated heat [kW]
PPiColInConv_kW = [516,4]/3600 ! Convected heat [kW]
PPiColInInt_kJ = [516,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColIn = MPiColIn_A

UNIT 517 TYPE 931
! PiHpEvapOut
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
THPEvapH ! input flow temperature [deg C]
MPiHpEvapOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuHpEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpEvapOut = [517,1] ! Output flow temperature [deg C]
PPiHpEvapOut_kW = [517,3]/3600 ! Dissipated heat [kW]
PPiHpEvapOutConv_kW = [517,4]/3600 ! Convected heat [kW]
PPiHpEvapOutInt_kJ = [517,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpEvapOut = MPiHpEvapOut_A

UNIT 518 TYPE 931
! PiHpOutPu
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuHpEvap ! input flow temperature [deg C]
MPiHpOutPu_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeHpEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpOutPu = [518,1] ! Output flow temperature [deg C]
PPiHpOutPu_kW = [518,3]/3600 ! Dissipated heat [kW]
PPiHpOutPuConv_kW = [518,4]/3600 ! Convected heat [kW]
PPiHpOutPuInt_kJ = [518,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpOutPu = MPiHpOutPu_A

UNIT 519 TYPE 931
! PiHxDhwOut
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide1H ! input flow temperature [deg C]
MPiHxDhwOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuDHW ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwOut = [519,1] ! Output flow temperature [deg C]
PPiHxDhwOut_kW = [519,3]/3600 ! Dissipated heat [kW]
PPiHxDhwOutConv_kW = [519,4]/3600 ! Convected heat [kW]
PPiHxDhwOutInt_kJ = [519,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwOut = MPiHxDhwOut_A

UNIT 520 TYPE 931
! PiPuDhwOut
PARAMETERS 6
loopDHWTesDia ! diameter [m]
loopDHWTesLen ! length [m]
loopDHWTesUVal ! U-value [kJ/(h*m^2*K)] 
LloopDHWTesRho ! density [kg/m^3]
LloopDHWTesCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuDHW ! input flow temperature [deg C]
MPiPuDhwOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivDhw ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuDhwOut = [520,1] ! Output flow temperature [deg C]
PPiPuDhwOut_kW = [520,3]/3600 ! Dissipated heat [kW]
PPiPuDhwOutConv_kW = [520,4]/3600 ! Convected heat [kW]
PPiPuDhwOutInt_kJ = [520,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuDhwOut = MPiPuDhwOut_A

UNIT 521 TYPE 931
! PiPuCircIn
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePieceCirc1 ! input flow temperature [deg C]
MPiPuCircIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCirc ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuCircIn = [521,1] ! Output flow temperature [deg C]
PPiPuCircIn_kW = [521,3]/3600 ! Dissipated heat [kW]
PPiPuCircInConv_kW = [521,4]/3600 ! Convected heat [kW]
PPiPuCircInInt_kJ = [521,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuCircIn = MPiPuCircIn_A

UNIT 522 TYPE 931
! PiPuCircOut
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuCirc ! input flow temperature [deg C]
MPiPuCircOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceCirc2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuCircOut = [522,1] ! Output flow temperature [deg C]
PPiPuCircOut_kW = [522,3]/3600 ! Dissipated heat [kW]
PPiPuCircOutConv_kW = [522,4]/3600 ! Convected heat [kW]
PPiPuCircOutInt_kJ = [522,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuCircOut = MPiPuCircOut_A

UNIT 523 TYPE 931
! PiHpCondIn
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPuHpCond ! input flow temperature [deg C]
MPiHpCondIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPCondH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpCondIn = [523,1] ! Output flow temperature [deg C]
PPiHpCondIn_kW = [523,3]/3600 ! Dissipated heat [kW]
PPiHpCondInConv_kW = [523,4]/3600 ! Convected heat [kW]
PPiHpCondInInt_kJ = [523,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpCondIn = MPiHpCondIn_A

UNIT 524 TYPE 931
! PiHpCondOut
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
THPCondH ! input flow temperature [deg C]
MPiHpCondOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivHp ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpCondOut = [524,1] ! Output flow temperature [deg C]
PPiHpCondOut_kW = [524,3]/3600 ! Dissipated heat [kW]
PPiHpCondOutConv_kW = [524,4]/3600 ! Convected heat [kW]
PPiHpCondOutInt_kJ = [524,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpCondOut = MPiHpCondOut_A

UNIT 525 TYPE 931
! PiHxCoolWatIn
PARAMETERS 6
LoopHpCondDia ! diameter [m]
LoopHpCondLen ! length [m]
LoopHpCondUVal ! U-value [kJ/(h*m^2*K)] 
LLoopHpCondRho ! density [kg/m^3]
LLoopHpCondCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDivSHCool ! input flow temperature [deg C]
MPiHxCoolWatIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxCoolSide2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxCoolWatIn = [525,1] ! Output flow temperature [deg C]
PPiHxCoolWatIn_kW = [525,3]/3600 ! Dissipated heat [kW]
PPiHxCoolWatInConv_kW = [525,4]/3600 ! Convected heat [kW]
PPiHxCoolWatInInt_kJ = [525,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxCoolWatIn = MPiHxCoolWatIn_A

UNIT 526 TYPE 931
! PiOutHxTes
PARAMETERS 6
solarLoopDia ! diameter [m]
solarLoopLen ! length [m]
solarLoopUVal ! U-value [kJ/(h*m^2*K)] 
LsolarLoopRho ! density [kg/m^3]
LsolarLoopCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TDhwSolar1976H ! input flow temperature [deg C]
MPiOutHxTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivSolarDhwSh ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiOutHxTes = [526,1] ! Output flow temperature [deg C]
PPiOutHxTes_kW = [526,3]/3600 ! Dissipated heat [kW]
PPiOutHxTesConv_kW = [526,4]/3600 ! Convected heat [kW]
PPiOutHxTesInt_kJ = [526,5] ! Accumulated internal energy since start of simulation [kJ]
MPiOutHxTes = MPiOutHxTes_A

UNIT 527 TYPE 931
! PiHxDhwSecIn
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTeePieceCirc2 ! input flow temperature [deg C]
MPiHxDhwSecIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwSecIn = [527,1] ! Output flow temperature [deg C]
PPiHxDhwSecIn_kW = [527,3]/3600 ! Dissipated heat [kW]
PPiHxDhwSecInConv_kW = [527,4]/3600 ! Convected heat [kW]
PPiHxDhwSecInInt_kJ = [527,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwSecIn = MPiHxDhwSecIn_A

UNIT 528 TYPE 931
! PiHxDhwSecOut
PARAMETERS 6
loopDhwDemDia ! diameter [m]
loopDhwDemLen ! length [m]
loopDhwDemUVal ! U-value [kJ/(h*m^2*K)] 
LloopDhwDemRho ! density [kg/m^3]
LloopDhwDemCp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide2H ! input flow temperature [deg C]
MPiHxDhwSecOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePieceCirc1 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwSecOut = [528,1] ! Output flow temperature [deg C]
PPiHxDhwSecOut_kW = [528,3]/3600 ! Dissipated heat [kW]
PPiHxDhwSecOutConv_kW = [528,4]/3600 ! Convected heat [kW]
PPiHxDhwSecOutInt_kJ = [528,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwSecOut = MPiHxDhwSecOut_A

*** Single pipe losses
EQUATIONS 1
spPipeEnIntTot = PPiTeeColToHpInInt_kJ+PPiHpToTesDhwInInt_kJ+PPiOutHxTesShInt_kJ+PPiHpToShInt_kJ+PPiShToTeeShHpInt_kJ+PPiHpToSHDiffTopInt_kJ+PPiTeeMixSHInInt_kJ+PPiSHInMixInt_kJ+PPiTesDhwInInt_kJ+PPiCircInInt_kJ+PPiTesDhwOutInt_kJ+PPiCircOutInt_kJ+PPiHxDhwInInt_kJ+PPiDhwDemandInt_kJ+PPiDhwMainsInt_kJ+PPiSHOutMixInt_kJ+PPiRadInInt_kJ+PPiRadOutInt_kJ+PPiDivSHCoolInt_kJ+PPiHpToSHDiffBotInt_kJ+PPiHxCoolWatOutInt_kJ+PPiInHxTesInt_kJ+PPiInHxTesShInt_kJ+PPiHpToTesDHWOutInt_kJ+PPiSHToHPInt_kJ+PPiHPToTeeHpToShInt_kJ+PPiHpInPuInt_kJ+PPiHpEvapMixInt_kJ+PPiHpEvapInInt_kJ+PPiDivDhwShColInt_kJ+PPiColOutInt_kJ+PPiColDivDhwShInt_kJ+PPiColToIceInt_kJ+PPiIceToHpInt_kJ+PPiHpOutDivInt_kJ+PPiIceToColInt_kJ+PPiTeeOutIceInInt_kJ+PPiIceOutInt_kJ+PPiIceInInt_kJ+PPiHxCoolBriOutInt_kJ+PPiPuCoolInInt_kJ+PPiHxCoolBriInInt_kJ+PPiColPuInInt_kJ+PPiColInInt_kJ+PPiHpEvapOutInt_kJ+PPiHpOutPuInt_kJ+PPiHxDhwOutInt_kJ+PPiPuDhwOutInt_kJ+PPiPuCircInInt_kJ+PPiPuCircOutInt_kJ+PPiHpCondInInt_kJ+PPiHpCondOutInt_kJ+PPiHxCoolWatInInt_kJ+PPiOutHxTesInt_kJ+PPiHxDhwSecInInt_kJ+PPiHxDhwSecOutInt_kJ

UNIT 100 TYPE 150
PARAMETERS 3
1 ! Number of inputs
1 ! Number of time steps
0 ! Initial value
INPUTS 1
spPipeEnIntTot
**
0

EQUATIONS 4
spPipeConvectedTot = PPiTeeColToHpInConv_kW+PPiHpToTesDhwInConv_kW+PPiOutHxTesShConv_kW+PPiHpToShConv_kW+PPiShToTeeShHpConv_kW+PPiHpToSHDiffTopConv_kW+PPiTeeMixSHInConv_kW+PPiSHInMixConv_kW+PPiTesDhwInConv_kW+PPiCircInConv_kW+PPiTesDhwOutConv_kW+PPiCircOutConv_kW+PPiHxDhwInConv_kW+PPiDhwDemandConv_kW+PPiDhwMainsConv_kW+PPiSHOutMixConv_kW+PPiRadInConv_kW+PPiRadOutConv_kW+PPiDivSHCoolConv_kW+PPiHpToSHDiffBotConv_kW+PPiHxCoolWatOutConv_kW+PPiInHxTesConv_kW+PPiInHxTesShConv_kW+PPiHpToTesDHWOutConv_kW+PPiSHToHPConv_kW+PPiHPToTeeHpToShConv_kW+PPiHpInPuConv_kW+PPiHpEvapMixConv_kW+PPiHpEvapInConv_kW+PPiDivDhwShColConv_kW+PPiColOutConv_kW+PPiColDivDhwShConv_kW+PPiColToIceConv_kW+PPiIceToHpConv_kW+PPiHpOutDivConv_kW+PPiIceToColConv_kW+PPiTeeOutIceInConv_kW+PPiIceOutConv_kW+PPiIceInConv_kW+PPiHxCoolBriOutConv_kW+PPiPuCoolInConv_kW+PPiHxCoolBriInConv_kW+PPiColPuInConv_kW+PPiColInConv_kW+PPiHpEvapOutConv_kW+PPiHpOutPuConv_kW+PPiHxDhwOutConv_kW+PPiPuDhwOutConv_kW+PPiPuCircInConv_kW+PPiPuCircOutConv_kW+PPiHpCondInConv_kW+PPiHpCondOutConv_kW+PPiHxCoolWatInConv_kW+PPiOutHxTesConv_kW+PPiHxDhwSecInConv_kW+PPiHxDhwSecOutConv_kW
PipeLossTot = PPiTeeColToHpIn_kW+PPiHpToTesDhwIn_kW+PPiOutHxTesSh_kW+PPiHpToSh_kW+PPiShToTeeShHp_kW+PPiHpToSHDiffTop_kW+PPiTeeMixSHIn_kW+PPiSHInMix_kW+PPiTesDhwIn_kW+PPiCircIn_kW+PPiTesDhwOut_kW+PPiCircOut_kW+PPiHxDhwIn_kW+PPiDhwDemand_kW+PPiDhwMains_kW+PPiSHOutMix_kW+PPiRadIn_kW+PPiRadOut_kW+PPiDivSHCool_kW+PPiHpToSHDiffBot_kW+PPiHxCoolWatOut_kW+PPiInHxTes_kW+PPiInHxTesSh_kW+PPiHpToTesDHWOut_kW+PPiSHToHP_kW+PPiHPToTeeHpToSh_kW+PPiHpInPu_kW+PPiHpEvapMix_kW+PPiHpEvapIn_kW+PPiDivDhwShCol_kW+PPiColOut_kW+PPiColDivDhwSh_kW+PPiColToIce_kW+PPiIceToHp_kW+PPiHpOutDiv_kW+PPiIceToCol_kW+PPiTeeOutIceIn_kW+PPiIceOut_kW+PPiIceIn_kW+PPiHxCoolBriOut_kW+PPiPuCoolIn_kW+PPiHxCoolBriIn_kW+PPiColPuIn_kW+PPiColIn_kW+PPiHpEvapOut_kW+PPiHpOutPu_kW+PPiHxDhwOut_kW+PPiPuDhwOut_kW+PPiPuCircIn_kW+PPiPuCircOut_kW+PPiHpCondIn_kW+PPiHpCondOut_kW+PPiHxCoolWatIn_kW+PPiOutHxTes_kW+PPiHxDhwSecIn_kW+PPiHxDhwSecOut_kW
spPipeIntTot = (spPipeEnIntTot - [100,1]) / dtSim / 3600 ! kW
spImbalance = spPipeConvectedTot - PipeLossTot - spPipeIntTot
ASSIGN SolTherm2050_6_SolarIceMfh_Mfr.prt 529

UNIT 529 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
529! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 64
xFracDivSH xFracDivHpEvap xFracDivHp xFracDivSHCool xFracMixHxTes MPiTeeColToHpIn MPiHpToTesDhwIn xFracDivSolarDhwSh
MPiOutHxTesSh xFracDivDhw xFracDivDhwOut MPiHpToSh MPiShToTeeShHp MPiHpToSHDiffTop MPiTeeMixSHIn MPiSHInMix
MPiTesDhwIn MPiCircIn MPiTesDhwOut MPiCircOut MPiHxDhwIn MPiDhwDemand MPiDhwMains MPiSHOutMix
MPiRadIn MPiRadOut MPiDivSHCool MPiHpToSHDiffBot MPiHxCoolWatOut MPiInHxTes MPiInHxTesSh MPiHpToTesDHWOut
MPiSHToHP MPiHPToTeeHpToSh MPiHpInPu MPiHpEvapMix MPiHpEvapIn MPiDivDhwShCol MPiColOut MPiColDivDhwSh
MPiColToIce MPiIceToHp MPiHpOutDiv MPiIceToCol MPiTeeOutIceIn MPiIceOut MPiIceIn MPiHxCoolBriOut
MPiPuCoolIn MPiHxCoolBriIn MPiColPuIn MPiColIn MPiHpEvapOut MPiHpOutPu MPiHxDhwOut MPiPuDhwOut
MPiPuCircIn MPiPuCircOut MPiHpCondIn MPiHpCondOut MPiHxCoolWatIn MPiOutHxTes MPiHxDhwSecIn MPiHxDhwSecOut

***
xFracDivSH xFracDivHpEvap xFracDivHp xFracDivSHCool xFracMixHxTes MPiTeeColToHpIn MPiHpToTesDhwIn xFracDivSolarDhwSh
MPiOutHxTesSh xFracDivDhw xFracDivDhwOut MPiHpToSh MPiShToTeeShHp MPiHpToSHDiffTop MPiTeeMixSHIn MPiSHInMix
MPiTesDhwIn MPiCircIn MPiTesDhwOut MPiCircOut MPiHxDhwIn MPiDhwDemand MPiDhwMains MPiSHOutMix
MPiRadIn MPiRadOut MPiDivSHCool MPiHpToSHDiffBot MPiHxCoolWatOut MPiInHxTes MPiInHxTesSh MPiHpToTesDHWOut
MPiSHToHP MPiHPToTeeHpToSh MPiHpInPu MPiHpEvapMix MPiHpEvapIn MPiDivDhwShCol MPiColOut MPiColDivDhwSh
MPiColToIce MPiIceToHp MPiHpOutDiv MPiIceToCol MPiTeeOutIceIn MPiIceOut MPiIceIn MPiHxCoolBriOut
MPiPuCoolIn MPiHxCoolBriIn MPiColPuIn MPiColIn MPiHpEvapOut MPiHpOutPu MPiHxDhwOut MPiPuDhwOut
MPiPuCircIn MPiPuCircOut MPiHpCondIn MPiHpCondOut MPiHxCoolWatIn MPiOutHxTes MPiHxDhwSecIn MPiHxDhwSecOut


ASSIGN SolTherm2050_6_SolarIceMfh_T.prt 530

UNIT 530 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
530! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 56
TPiTeeColToHpIn TPiHpToTesDhwIn TPiOutHxTesSh TPiHpToSh TPiShToTeeShHp TPiHpToSHDiffTop TPiTeeMixSHIn TPiSHInMix
TPiTesDhwIn TPiCircIn TPiTesDhwOut TPiCircOut TPiHxDhwIn TPiDhwDemand TPiDhwMains TPiSHOutMix
TPiRadIn TPiRadOut TPiDivSHCool TPiHpToSHDiffBot TPiHxCoolWatOut TPiInHxTes TPiInHxTesSh TPiHpToTesDHWOut
TPiSHToHP TPiHPToTeeHpToSh TPiHpInPu TPiHpEvapMix TPiHpEvapIn TPiDivDhwShCol TPiColOut TPiColDivDhwSh
TPiColToIce TPiIceToHp TPiHpOutDiv TPiIceToCol TPiTeeOutIceIn TPiIceOut TPiIceIn TPiHxCoolBriOut
TPiPuCoolIn TPiHxCoolBriIn TPiColPuIn TPiColIn TPiHpEvapOut TPiHpOutPu TPiHxDhwOut TPiPuDhwOut
TPiPuCircIn TPiPuCircOut TPiHpCondIn TPiHpCondOut TPiHxCoolWatIn TPiOutHxTes TPiHxDhwSecIn TPiHxDhwSecOut

***
TPiTeeColToHpIn TPiHpToTesDhwIn TPiOutHxTesSh TPiHpToSh TPiShToTeeShHp TPiHpToSHDiffTop TPiTeeMixSHIn TPiSHInMix
TPiTesDhwIn TPiCircIn TPiTesDhwOut TPiCircOut TPiHxDhwIn TPiDhwDemand TPiDhwMains TPiSHOutMix
TPiRadIn TPiRadOut TPiDivSHCool TPiHpToSHDiffBot TPiHxCoolWatOut TPiInHxTes TPiInHxTesSh TPiHpToTesDHWOut
TPiSHToHP TPiHPToTeeHpToSh TPiHpInPu TPiHpEvapMix TPiHpEvapIn TPiDivDhwShCol TPiColOut TPiColDivDhwSh
TPiColToIce TPiIceToHp TPiHpOutDiv TPiIceToCol TPiTeeOutIceIn TPiIceOut TPiIceIn TPiHxCoolBriOut
TPiPuCoolIn TPiHxCoolBriIn TPiColPuIn TPiColIn TPiHpEvapOut TPiHpOutPu TPiHxDhwOut TPiPuDhwOut
TPiPuCircIn TPiPuCircOut TPiHpCondIn TPiHpCondOut TPiHxCoolWatIn TPiOutHxTes TPiHxDhwSecIn TPiHxDhwSecOut


CONSTANTS 1
TRoomStore=1
ENDS