*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

EQUATIONS 4
year = 1 ! select year to be run of weather files that contain data for more than one year
START = 0 ! 8760*(year-1)
STOP = 1 
dtSim = 1 ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report


**************************************
*** MASS FLOW SOLVER CONSTANTS  ******
**************************************

CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 �C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m�]; Value for an average pipe temperature with 55 �C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 �C
RHOWAT = 998.0   ! density of Water  [kg/m�] at20 �C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 11
*** Black box component temperatures
TQSrc1H=1
TQSnkAH=1
TQSnkBH=1
TQSnkIH=1
TQSnkJH=1
TQSnkHH=1
TQSnkCH=1
TQSnkDH=1
TQSnkGH=1
TQSnkEH=1
TQSnkFH=1


EQUATIONS 11
*** Massflowrates
MfrQSrc1 = 500
MfrQSnkA = 500
MfrQSnkB = 500
MfrQSnkI = 500
MfrQSnkJ = 500
MfrQSnkH = 500
MfrQSnkC = 500
MfrQSnkD = 500
MfrQSnkG = 500
MfrQSnkE = 500
MfrQSnkF = 500

*** Default global PARAMETERS for single pipes
CONSTANTS 1
spTIni = 20

*** Default global PARAMETERS for double pipes ***
CONSTANTS 25

****** Pipe and soil properties ******
dpLength = 579.404 ! Length of buried pipe in m
dpDiamIn = 0.4028 ! Inner diameter of pipes in m
dpDiamOut = 0.429 ! Outer diameter of pipes in m
dpLambda = 175 ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth = 1.8 ! Buried pipe depth in m
dpDiamCase = 2 ! Diameter of casing material in m
dpLambdaFill = 7  ! Thermal conductivity of fill insulation in kJ/hr.m.K
dpDistPtoP = 0.55  ! Center-to-center pipe spacing in m
dpLambdaGap = 1.44  ! Thermal conductivity of gap material in kJ/hr.m.K (gravel)
dpGapThick = 0  ! Gap thickness in m

****** Fluid properties ******
dpRhoFlu = 1000.0 ! Density of fluid, kg/m^3
dpLambdaFl = LamWat*3.6  ! Thermal conductivity of fluid in kJ/hr.m.K
dpCpFl = 4.19 ! Specific heat of fluid, kJ/kg.K
dpViscFl = 3.078  ! Viscosity of fluid in kg/m.hr

****** Initial conditions ******
dpTIniHot = 15  ! Initial fluid temperature - pipe 1 in degrees celsius
dpTIniCold  = 10  ! Initial fluid temperature - pipe 2 in degrees celsius

****** Soil's thermal properties ******
dpLamdaSl = 8.64  ! Thermal conductivity of soil in kJ/hr.m.K
dpRhoSl = 1800  ! Density of soil in kg/m^3
dpCpSl = 1.0  ! Specific heat of soil in kJ/kg.K

****** Definition of nodes ******
dpNrFlNds = 60  ! Number of fluid nodes
dpNrSlRad = 10  ! Number of radial soil nodes
dpSoilThickness = 0.5  ! Thickness of soil around the gravel considered in the model in m
dpRadNdDist = dpSoilThickness/dpNrSlRad ! Radial distance of any node in m
dpNrSlAx = 20  ! Number of axial soil nodes
dpNrSlCirc = 4  ! Number of circumferential soil nodes


CONSTANTS 3
TambAvg = 7.96 ! Average surface temperature in degrees celsius
dTambAmpl = 13.32 ! Amplitude of surface temperature in n degrees celsius
ddTcwOffset = 36 ! Days of minimum surface temperature

UNIT 450 TYPE 9352
PARAMETERS 484
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
120
119 90 0 0     !1 : SCnr1Cold
91 120 0 0     !2 : SCnr1Hot
115 119 117 2  !3 : DTeeACold
116 120 118 2  !4 : DTeeAHot
117 93 0 0     !5 : SCnrACold
92 118 0 0     !6 : SCnrAHot
59 95 0 0      !7 : SCnrBCold
94 60 0 0      !8 : SCnrBHot
61 97 0 0      !9 : SCnrCCold
96 62 0 0      !10 : SCnrCHot
63 99 0 0      !11 : SCnrDCold
98 64 0 0      !12 : SCnrDHot
65 101 0 0     !13 : SCnrECold
100 66 0 0     !14 : SCnrEHot
67 103 0 0     !15 : SCnrFCold
102 68 0 0     !16 : SCnrFHot
69 105 0 0     !17 : SCnrGCold
104 70 0 0     !18 : SCnrGHot
71 107 0 0     !19 : SCnrHCold
106 72 0 0     !20 : SCnrHHot
73 109 0 0     !21 : SCnrICold
108 74 0 0     !22 : SCnrIHot
75 111 0 0     !23 : SCnrJCold
110 76 0 0     !24 : SCnrJHot
43 115 59 2    !25 : DTeeBCold
44 116 60 2    !26 : DTeeBHot
45 43 61 2     !27 : DTeeCCold
46 44 62 2     !28 : DTeeCHot
47 45 63 2     !29 : DTeeDCold
48 46 64 2     !30 : DTeeDHot
49 47 65 2     !31 : DTeeECold
50 48 66 2     !32 : DTeeEHot
51 49 67 2     !33 : DTeeFCold
52 50 68 2     !34 : DTeeFHot
53 51 69 2     !35 : DTeeGCold
54 52 70 2     !36 : DTeeGHot
55 53 71 2     !37 : DTeeHCold
56 54 72 2     !38 : DTeeHHot
57 55 73 2     !39 : DTeeICold
58 56 74 2     !40 : DTeeIHot
112 57 75 2    !41 : DTeeJCold
113 58 76 2    !42 : DTeeJHot
27 25 0 0      !43 : DTeeB_DTeeCCold
26 28 0 0      !44 : DTeeB_DTeeCHot
29 27 0 0      !45 : DTeeC_DTeeDCold
28 30 0 0      !46 : DTeeC_DTeeDHot
31 29 0 0      !47 : DTeeD_DTeeECold
30 32 0 0      !48 : DTeeD_DTeeEHot
33 31 0 0      !49 : DTeeE_DTeeFCold
32 34 0 0      !50 : DTeeE_DTeeFHot
35 33 0 0      !51 : DTeeF_DTeeGCold
34 36 0 0      !52 : DTeeF_DTeeGHot
37 35 0 0      !53 : DTeeG_DTeeHCold
36 38 0 0      !54 : DTeeG_DTeeHHot
39 37 0 0      !55 : DTeeH_DTeeICold
38 40 0 0      !56 : DTeeH_DTeeIHot
41 39 0 0      !57 : DTeeI_DTeeJCold
40 42 0 0      !58 : DTeeI_DTeeJHot
7 25 0 0       !59 : DTeeB_SCnrBCold
26 8 0 0       !60 : DTeeB_SCnrBHot
9 27 0 0       !61 : DTeeC_SCnrCCold
28 10 0 0      !62 : DTeeC_SCnrCHot
11 29 0 0      !63 : DTeeD_SCnrDCold
30 12 0 0      !64 : DTeeD_SCnrDHot
13 31 0 0      !65 : DTeeE_SCnrECold
32 14 0 0      !66 : DTeeE_SCnrEHot
15 33 0 0      !67 : DTeeF_SCnrFCold
34 16 0 0      !68 : DTeeF_SCnrFHot
17 35 0 0      !69 : DTeeG_SCnrGCold
36 18 0 0      !70 : DTeeG_SCnrGHot
19 37 0 0      !71 : DTeeH_SCnrHCold
38 20 0 0      !72 : DTeeH_SCnrHHot
21 39 0 0      !73 : DTeeI_SCnrICold
40 22 0 0      !74 : DTeeI_SCnrIHot
23 41 0 0      !75 : DTeeJ_SCnrJCold
42 24 0 0      !76 : DTeeJ_SCnrJHot
112 114 0 0    !77 : SCnr99Cold
114 113 0 0    !78 : SCnr99Hot
90 91 0 1      !79 : QSrc1
92 93 0 1      !80 : QSnkA
94 95 0 1      !81 : QSnkB
108 109 0 1    !82 : QSnkI
110 111 0 1    !83 : QSnkJ
106 107 0 1    !84 : QSnkH
96 97 0 1      !85 : QSnkC
98 99 0 1      !86 : QSnkD
104 105 0 1    !87 : QSnkG
100 101 0 1    !88 : QSnkE
102 103 0 1    !89 : QSnkF
1 79 0 0       !90 : SCnr1_QSrc1
79 2 0 0       !91 : QSrc1_SCnr1
6 80 0 0       !92 : SCnrA_QSnkA
80 5 0 0       !93 : QSnkA_SCnrA
8 81 0 0       !94 : SCnrB_QSnkB
81 7 0 0       !95 : QSnkB_SCnrB
10 85 0 0      !96 : SCnrC_QSnkC
85 9 0 0       !97 : QSnkC_SCnrC
12 86 0 0      !98 : SCnrD_QSnkD
86 11 0 0      !99 : QSnkD_SCnrD
14 88 0 0      !100 : SCnrE_QSnkE
88 13 0 0      !101 : QSnkE_SCnrE
16 89 0 0      !102 : SCnrF_QSnkF
89 15 0 0      !103 : QSnkF_SCnrF
18 87 0 0      !104 : SCnrG_QSnkG
87 17 0 0      !105 : QSnkG_SCnrG
20 84 0 0      !106 : SCnrH_QSnkH
84 19 0 0      !107 : QSnkH_SCnrH
22 82 0 0      !108 : SCnrI_QSnkI
82 21 0 0      !109 : QSnkI_SCnrI
24 83 0 0      !110 : SCnrJ_QSnkJ
83 23 0 0      !111 : QSnkJ_SCnrJ
77 41 0 0      !112 : DTeeJ_SCnrZCold
42 78 0 0      !113 : DTeeJ_SCnrZHot
78 77 0 0      !114 : SCnrZ_SCnrZ
25 3 0 0       !115 : DTeeA_DTeeBCold
4 26 0 0       !116 : DTeeA_DTeeBHot
5 3 0 0        !117 : DTeeA_SCnrACold
4 6 0 0        !118 : DTeeA_SCnrAHot
3 1 0 0        !119 : SCnr1_DTeeACold
2 4 0 0        !120 : SCnr1_DTeeAHot
INPUTS 120! for Type 9351
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrQSrc1 MfrQSnkA 
MfrQSnkB MfrQSnkI MfrQSnkJ MfrQSnkH MfrQSnkC MfrQSnkD MfrQSnkG MfrQSnkE MfrQSnkF 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
*** Initial Inputs
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 


EQUATIONS 260	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MSCnr1Cold_A=[450,1]
MSCnr1Cold_B=[450,2]
MSCnr1Hot_A=[450,4]
MSCnr1Hot_B=[450,5]
MDTeeACold_A=[450,7]
MDTeeACold_B=[450,8]
MDTeeACold_C=[450,9]
MDTeeAHot_A=[450,10]
MDTeeAHot_B=[450,11]
MDTeeAHot_C=[450,12]
MSCnrACold_A=[450,13]
MSCnrACold_B=[450,14]
MSCnrAHot_A=[450,16]
MSCnrAHot_B=[450,17]
MSCnrBCold_A=[450,19]
MSCnrBCold_B=[450,20]
MSCnrBHot_A=[450,22]
MSCnrBHot_B=[450,23]
MSCnrCCold_A=[450,25]
MSCnrCCold_B=[450,26]
MSCnrCHot_A=[450,28]
MSCnrCHot_B=[450,29]
MSCnrDCold_A=[450,31]
MSCnrDCold_B=[450,32]
MSCnrDHot_A=[450,34]
MSCnrDHot_B=[450,35]
MSCnrECold_A=[450,37]
MSCnrECold_B=[450,38]
MSCnrEHot_A=[450,40]
MSCnrEHot_B=[450,41]
MSCnrFCold_A=[450,43]
MSCnrFCold_B=[450,44]
MSCnrFHot_A=[450,46]
MSCnrFHot_B=[450,47]
MSCnrGCold_A=[450,49]
MSCnrGCold_B=[450,50]
MSCnrGHot_A=[450,52]
MSCnrGHot_B=[450,53]
MSCnrHCold_A=[450,55]
MSCnrHCold_B=[450,56]
MSCnrHHot_A=[450,58]
MSCnrHHot_B=[450,59]
MSCnrICold_A=[450,61]
MSCnrICold_B=[450,62]
MSCnrIHot_A=[450,64]
MSCnrIHot_B=[450,65]
MSCnrJCold_A=[450,67]
MSCnrJCold_B=[450,68]
MSCnrJHot_A=[450,70]
MSCnrJHot_B=[450,71]
MDTeeBCold_A=[450,73]
MDTeeBCold_B=[450,74]
MDTeeBCold_C=[450,75]
MDTeeBHot_A=[450,76]
MDTeeBHot_B=[450,77]
MDTeeBHot_C=[450,78]
MDTeeCCold_A=[450,79]
MDTeeCCold_B=[450,80]
MDTeeCCold_C=[450,81]
MDTeeCHot_A=[450,82]
MDTeeCHot_B=[450,83]
MDTeeCHot_C=[450,84]
MDTeeDCold_A=[450,85]
MDTeeDCold_B=[450,86]
MDTeeDCold_C=[450,87]
MDTeeDHot_A=[450,88]
MDTeeDHot_B=[450,89]
MDTeeDHot_C=[450,90]
MDTeeECold_A=[450,91]
MDTeeECold_B=[450,92]
MDTeeECold_C=[450,93]
MDTeeEHot_A=[450,94]
MDTeeEHot_B=[450,95]
MDTeeEHot_C=[450,96]
MDTeeFCold_A=[450,97]
MDTeeFCold_B=[450,98]
MDTeeFCold_C=[450,99]
MDTeeFHot_A=[450,100]
MDTeeFHot_B=[450,101]
MDTeeFHot_C=[450,102]
MDTeeGCold_A=[450,103]
MDTeeGCold_B=[450,104]
MDTeeGCold_C=[450,105]
MDTeeGHot_A=[450,106]
MDTeeGHot_B=[450,107]
MDTeeGHot_C=[450,108]
MDTeeHCold_A=[450,109]
MDTeeHCold_B=[450,110]
MDTeeHCold_C=[450,111]
MDTeeHHot_A=[450,112]
MDTeeHHot_B=[450,113]
MDTeeHHot_C=[450,114]
MDTeeICold_A=[450,115]
MDTeeICold_B=[450,116]
MDTeeICold_C=[450,117]
MDTeeIHot_A=[450,118]
MDTeeIHot_B=[450,119]
MDTeeIHot_C=[450,120]
MDTeeJCold_A=[450,121]
MDTeeJCold_B=[450,122]
MDTeeJCold_C=[450,123]
MDTeeJHot_A=[450,124]
MDTeeJHot_B=[450,125]
MDTeeJHot_C=[450,126]
MDTeeB_DTeeCCold_A=[450,127]
MDTeeB_DTeeCCold_B=[450,128]
MDTeeB_DTeeCHot_A=[450,130]
MDTeeB_DTeeCHot_B=[450,131]
MDTeeC_DTeeDCold_A=[450,133]
MDTeeC_DTeeDCold_B=[450,134]
MDTeeC_DTeeDHot_A=[450,136]
MDTeeC_DTeeDHot_B=[450,137]
MDTeeD_DTeeECold_A=[450,139]
MDTeeD_DTeeECold_B=[450,140]
MDTeeD_DTeeEHot_A=[450,142]
MDTeeD_DTeeEHot_B=[450,143]
MDTeeE_DTeeFCold_A=[450,145]
MDTeeE_DTeeFCold_B=[450,146]
MDTeeE_DTeeFHot_A=[450,148]
MDTeeE_DTeeFHot_B=[450,149]
MDTeeF_DTeeGCold_A=[450,151]
MDTeeF_DTeeGCold_B=[450,152]
MDTeeF_DTeeGHot_A=[450,154]
MDTeeF_DTeeGHot_B=[450,155]
MDTeeG_DTeeHCold_A=[450,157]
MDTeeG_DTeeHCold_B=[450,158]
MDTeeG_DTeeHHot_A=[450,160]
MDTeeG_DTeeHHot_B=[450,161]
MDTeeH_DTeeICold_A=[450,163]
MDTeeH_DTeeICold_B=[450,164]
MDTeeH_DTeeIHot_A=[450,166]
MDTeeH_DTeeIHot_B=[450,167]
MDTeeI_DTeeJCold_A=[450,169]
MDTeeI_DTeeJCold_B=[450,170]
MDTeeI_DTeeJHot_A=[450,172]
MDTeeI_DTeeJHot_B=[450,173]
MDTeeB_SCnrBCold_A=[450,175]
MDTeeB_SCnrBCold_B=[450,176]
MDTeeB_SCnrBHot_A=[450,178]
MDTeeB_SCnrBHot_B=[450,179]
MDTeeC_SCnrCCold_A=[450,181]
MDTeeC_SCnrCCold_B=[450,182]
MDTeeC_SCnrCHot_A=[450,184]
MDTeeC_SCnrCHot_B=[450,185]
MDTeeD_SCnrDCold_A=[450,187]
MDTeeD_SCnrDCold_B=[450,188]
MDTeeD_SCnrDHot_A=[450,190]
MDTeeD_SCnrDHot_B=[450,191]
MDTeeE_SCnrECold_A=[450,193]
MDTeeE_SCnrECold_B=[450,194]
MDTeeE_SCnrEHot_A=[450,196]
MDTeeE_SCnrEHot_B=[450,197]
MDTeeF_SCnrFCold_A=[450,199]
MDTeeF_SCnrFCold_B=[450,200]
MDTeeF_SCnrFHot_A=[450,202]
MDTeeF_SCnrFHot_B=[450,203]
MDTeeG_SCnrGCold_A=[450,205]
MDTeeG_SCnrGCold_B=[450,206]
MDTeeG_SCnrGHot_A=[450,208]
MDTeeG_SCnrGHot_B=[450,209]
MDTeeH_SCnrHCold_A=[450,211]
MDTeeH_SCnrHCold_B=[450,212]
MDTeeH_SCnrHHot_A=[450,214]
MDTeeH_SCnrHHot_B=[450,215]
MDTeeI_SCnrICold_A=[450,217]
MDTeeI_SCnrICold_B=[450,218]
MDTeeI_SCnrIHot_A=[450,220]
MDTeeI_SCnrIHot_B=[450,221]
MDTeeJ_SCnrJCold_A=[450,223]
MDTeeJ_SCnrJCold_B=[450,224]
MDTeeJ_SCnrJHot_A=[450,226]
MDTeeJ_SCnrJHot_B=[450,227]
MSCnr99Cold_A=[450,229]
MSCnr99Cold_B=[450,230]
MSCnr99Hot_A=[450,232]
MSCnr99Hot_B=[450,233]
MQSrc1_A=[450,235]
MQSrc1_B=[450,236]
MQSnkA_A=[450,238]
MQSnkA_B=[450,239]
MQSnkB_A=[450,241]
MQSnkB_B=[450,242]
MQSnkI_A=[450,244]
MQSnkI_B=[450,245]
MQSnkJ_A=[450,247]
MQSnkJ_B=[450,248]
MQSnkH_A=[450,250]
MQSnkH_B=[450,251]
MQSnkC_A=[450,253]
MQSnkC_B=[450,254]
MQSnkD_A=[450,256]
MQSnkD_B=[450,257]
MQSnkG_A=[450,259]
MQSnkG_B=[450,260]
MQSnkE_A=[450,262]
MQSnkE_B=[450,263]
MQSnkF_A=[450,265]
MQSnkF_B=[450,266]
MSCnr1_QSrc1_A=[450,268]
MSCnr1_QSrc1_B=[450,269]
MQSrc1_SCnr1_A=[450,271]
MQSrc1_SCnr1_B=[450,272]
MSCnrA_QSnkA_A=[450,274]
MSCnrA_QSnkA_B=[450,275]
MQSnkA_SCnrA_A=[450,277]
MQSnkA_SCnrA_B=[450,278]
MSCnrB_QSnkB_A=[450,280]
MSCnrB_QSnkB_B=[450,281]
MQSnkB_SCnrB_A=[450,283]
MQSnkB_SCnrB_B=[450,284]
MSCnrC_QSnkC_A=[450,286]
MSCnrC_QSnkC_B=[450,287]
MQSnkC_SCnrC_A=[450,289]
MQSnkC_SCnrC_B=[450,290]
MSCnrD_QSnkD_A=[450,292]
MSCnrD_QSnkD_B=[450,293]
MQSnkD_SCnrD_A=[450,295]
MQSnkD_SCnrD_B=[450,296]
MSCnrE_QSnkE_A=[450,298]
MSCnrE_QSnkE_B=[450,299]
MQSnkE_SCnrE_A=[450,301]
MQSnkE_SCnrE_B=[450,302]
MSCnrF_QSnkF_A=[450,304]
MSCnrF_QSnkF_B=[450,305]
MQSnkF_SCnrF_A=[450,307]
MQSnkF_SCnrF_B=[450,308]
MSCnrG_QSnkG_A=[450,310]
MSCnrG_QSnkG_B=[450,311]
MQSnkG_SCnrG_A=[450,313]
MQSnkG_SCnrG_B=[450,314]
MSCnrH_QSnkH_A=[450,316]
MSCnrH_QSnkH_B=[450,317]
MQSnkH_SCnrH_A=[450,319]
MQSnkH_SCnrH_B=[450,320]
MSCnrI_QSnkI_A=[450,322]
MSCnrI_QSnkI_B=[450,323]
MQSnkI_SCnrI_A=[450,325]
MQSnkI_SCnrI_B=[450,326]
MSCnrJ_QSnkJ_A=[450,328]
MSCnrJ_QSnkJ_B=[450,329]
MQSnkJ_SCnrJ_A=[450,331]
MQSnkJ_SCnrJ_B=[450,332]
MDTeeJ_SCnrZCold_A=[450,334]
MDTeeJ_SCnrZCold_B=[450,335]
MDTeeJ_SCnrZHot_A=[450,337]
MDTeeJ_SCnrZHot_B=[450,338]
MSCnrZ_SCnrZ_A=[450,340]
MSCnrZ_SCnrZ_B=[450,341]
MDTeeA_DTeeBCold_A=[450,343]
MDTeeA_DTeeBCold_B=[450,344]
MDTeeA_DTeeBHot_A=[450,346]
MDTeeA_DTeeBHot_B=[450,347]
MDTeeA_SCnrACold_A=[450,349]
MDTeeA_SCnrACold_B=[450,350]
MDTeeA_SCnrAHot_A=[450,352]
MDTeeA_SCnrAHot_B=[450,353]
MSCnr1_DTeeACold_A=[450,355]
MSCnr1_DTeeACold_B=[450,356]
MSCnr1_DTeeAHot_A=[450,358]
MSCnr1_DTeeAHot_B=[450,359]


** Fluids:
EQUATIONS 4
** brine
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
** water
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]

** Hydraulic loops
EQUATIONS 24
** loop1
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp

** loop2
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp

** loop3
Lloop3Rho = FwaterRho
Lloop3Cp = FwaterCp

** loop4
Lloop4Rho = FwaterRho
Lloop4Cp = FwaterCp

** loop5
Lloop5Rho = FwaterRho
Lloop5Cp = FwaterCp

** loop6
Lloop6Rho = FwaterRho
Lloop6Cp = FwaterCp

** loop7
Lloop7Rho = FwaterRho
Lloop7Cp = FwaterCp

** loop8
Lloop8Rho = FwaterRho
Lloop8Cp = FwaterCp

** loop9
Lloop9Rho = FwaterRho
Lloop9Cp = FwaterCp

** loop10
Lloop10Rho = FwaterRho
Lloop10Cp = FwaterCp

** loop11
Lloop11Rho = FwaterRho
Lloop11Cp = FwaterCp

** loop12
Lloop12Rho = FwaterRho
Lloop12Cp = FwaterCp


! BEGIN SCnr1
! cold pipe
UNIT 451 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr1Cold_A TSCnr1_DTeeACold TSCnr1_QSrc1
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr1Cold = [451,1]

! hot pipe
UNIT 452 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr1Hot_A TQSrc1_SCnr1 TSCnr1_DTeeAHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnr1Hot = [452,1]
! END SCnr1


! DTeeA
! cold side
! DTeeACold
UNIT 453 TYPE 929
INPUTS 6
MDTeeACold_A
MDTeeACold_B
MDTeeACold_C
TDTeeA_DTeeBCold
TSCnr1_DTeeACold
TDTeeA_SCnrACold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeACold = [453,1]
! hot side
! DTeeAHot
UNIT 454 TYPE 929
INPUTS 6
MDTeeAHot_A
MDTeeAHot_B
MDTeeAHot_C
TDTeeA_DTeeBHot
TSCnr1_DTeeAHot
TDTeeA_SCnrAHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeAHot = [454,1]


! BEGIN SCnrA
! cold pipe
UNIT 455 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrACold_A TDTeeA_SCnrACold TQSnkA_SCnrA
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrACold = [455,1]

! hot pipe
UNIT 456 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrAHot_A TSCnrA_QSnkA TDTeeA_SCnrAHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrAHot = [456,1]
! END SCnrA


! BEGIN SCnrB
! cold pipe
UNIT 457 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrBCold_A TDTeeB_SCnrBCold TQSnkB_SCnrB
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrBCold = [457,1]

! hot pipe
UNIT 458 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrBHot_A TSCnrB_QSnkB TDTeeB_SCnrBHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrBHot = [458,1]
! END SCnrB


! BEGIN SCnrC
! cold pipe
UNIT 459 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrCCold_A TDTeeC_SCnrCCold TQSnkC_SCnrC
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrCCold = [459,1]

! hot pipe
UNIT 460 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrCHot_A TSCnrC_QSnkC TDTeeC_SCnrCHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrCHot = [460,1]
! END SCnrC


! BEGIN SCnrD
! cold pipe
UNIT 461 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrDCold_A TDTeeD_SCnrDCold TQSnkD_SCnrD
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrDCold = [461,1]

! hot pipe
UNIT 462 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrDHot_A TSCnrD_QSnkD TDTeeD_SCnrDHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrDHot = [462,1]
! END SCnrD


! BEGIN SCnrE
! cold pipe
UNIT 463 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrECold_A TDTeeE_SCnrECold TQSnkE_SCnrE
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrECold = [463,1]

! hot pipe
UNIT 464 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrEHot_A TSCnrE_QSnkE TDTeeE_SCnrEHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrEHot = [464,1]
! END SCnrE


! BEGIN SCnrF
! cold pipe
UNIT 465 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrFCold_A TDTeeF_SCnrFCold TQSnkF_SCnrF
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrFCold = [465,1]

! hot pipe
UNIT 466 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrFHot_A TSCnrF_QSnkF TDTeeF_SCnrFHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrFHot = [466,1]
! END SCnrF


! BEGIN SCnrG
! cold pipe
UNIT 467 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrGCold_A TDTeeG_SCnrGCold TQSnkG_SCnrG
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrGCold = [467,1]

! hot pipe
UNIT 468 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrGHot_A TSCnrG_QSnkG TDTeeG_SCnrGHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrGHot = [468,1]
! END SCnrG


! BEGIN SCnrH
! cold pipe
UNIT 469 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrHCold_A TDTeeH_SCnrHCold TQSnkH_SCnrH
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrHCold = [469,1]

! hot pipe
UNIT 470 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrHHot_A TSCnrH_QSnkH TDTeeH_SCnrHHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrHHot = [470,1]
! END SCnrH


! BEGIN SCnrI
! cold pipe
UNIT 471 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrICold_A TDTeeI_SCnrICold TQSnkI_SCnrI
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrICold = [471,1]

! hot pipe
UNIT 472 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrIHot_A TSCnrI_QSnkI TDTeeI_SCnrIHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrIHot = [472,1]
! END SCnrI


! BEGIN SCnrJ
! cold pipe
UNIT 473 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnrJCold_A TDTeeJ_SCnrJCold TQSnkJ_SCnrJ
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnrJCold = [473,1]

! hot pipe
UNIT 474 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrJHot_A TSCnrJ_QSnkJ TDTeeJ_SCnrJHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnrJHot = [474,1]
! END SCnrJ


! DTeeB
! cold side
! DTeeBCold
UNIT 475 TYPE 929
INPUTS 6
MDTeeBCold_A
MDTeeBCold_B
MDTeeBCold_C
TDTeeB_DTeeCCold
TDTeeA_DTeeBCold
TDTeeB_SCnrBCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeBCold = [475,1]
! hot side
! DTeeBHot
UNIT 476 TYPE 929
INPUTS 6
MDTeeBHot_A
MDTeeBHot_B
MDTeeBHot_C
TDTeeB_DTeeCHot
TDTeeA_DTeeBHot
TDTeeB_SCnrBHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeBHot = [476,1]


! DTeeC
! cold side
! DTeeCCold
UNIT 477 TYPE 929
INPUTS 6
MDTeeCCold_A
MDTeeCCold_B
MDTeeCCold_C
TDTeeC_DTeeDCold
TDTeeB_DTeeCCold
TDTeeC_SCnrCCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeCCold = [477,1]
! hot side
! DTeeCHot
UNIT 478 TYPE 929
INPUTS 6
MDTeeCHot_A
MDTeeCHot_B
MDTeeCHot_C
TDTeeC_DTeeDHot
TDTeeB_DTeeCHot
TDTeeC_SCnrCHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeCHot = [478,1]


! DTeeD
! cold side
! DTeeDCold
UNIT 479 TYPE 929
INPUTS 6
MDTeeDCold_A
MDTeeDCold_B
MDTeeDCold_C
TDTeeD_DTeeECold
TDTeeC_DTeeDCold
TDTeeD_SCnrDCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeDCold = [479,1]
! hot side
! DTeeDHot
UNIT 480 TYPE 929
INPUTS 6
MDTeeDHot_A
MDTeeDHot_B
MDTeeDHot_C
TDTeeD_DTeeEHot
TDTeeC_DTeeDHot
TDTeeD_SCnrDHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeDHot = [480,1]


! DTeeE
! cold side
! DTeeECold
UNIT 481 TYPE 929
INPUTS 6
MDTeeECold_A
MDTeeECold_B
MDTeeECold_C
TDTeeE_DTeeFCold
TDTeeD_DTeeECold
TDTeeE_SCnrECold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeECold = [481,1]
! hot side
! DTeeEHot
UNIT 482 TYPE 929
INPUTS 6
MDTeeEHot_A
MDTeeEHot_B
MDTeeEHot_C
TDTeeE_DTeeFHot
TDTeeD_DTeeEHot
TDTeeE_SCnrEHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeEHot = [482,1]


! DTeeF
! cold side
! DTeeFCold
UNIT 483 TYPE 929
INPUTS 6
MDTeeFCold_A
MDTeeFCold_B
MDTeeFCold_C
TDTeeF_DTeeGCold
TDTeeE_DTeeFCold
TDTeeF_SCnrFCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeFCold = [483,1]
! hot side
! DTeeFHot
UNIT 484 TYPE 929
INPUTS 6
MDTeeFHot_A
MDTeeFHot_B
MDTeeFHot_C
TDTeeF_DTeeGHot
TDTeeE_DTeeFHot
TDTeeF_SCnrFHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeFHot = [484,1]


! DTeeG
! cold side
! DTeeGCold
UNIT 485 TYPE 929
INPUTS 6
MDTeeGCold_A
MDTeeGCold_B
MDTeeGCold_C
TDTeeG_DTeeHCold
TDTeeF_DTeeGCold
TDTeeG_SCnrGCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeGCold = [485,1]
! hot side
! DTeeGHot
UNIT 486 TYPE 929
INPUTS 6
MDTeeGHot_A
MDTeeGHot_B
MDTeeGHot_C
TDTeeG_DTeeHHot
TDTeeF_DTeeGHot
TDTeeG_SCnrGHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeGHot = [486,1]


! DTeeH
! cold side
! DTeeHCold
UNIT 487 TYPE 929
INPUTS 6
MDTeeHCold_A
MDTeeHCold_B
MDTeeHCold_C
TDTeeH_DTeeICold
TDTeeG_DTeeHCold
TDTeeH_SCnrHCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeHCold = [487,1]
! hot side
! DTeeHHot
UNIT 488 TYPE 929
INPUTS 6
MDTeeHHot_A
MDTeeHHot_B
MDTeeHHot_C
TDTeeH_DTeeIHot
TDTeeG_DTeeHHot
TDTeeH_SCnrHHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeHHot = [488,1]


! DTeeI
! cold side
! DTeeICold
UNIT 489 TYPE 929
INPUTS 6
MDTeeICold_A
MDTeeICold_B
MDTeeICold_C
TDTeeI_DTeeJCold
TDTeeH_DTeeICold
TDTeeI_SCnrICold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeICold = [489,1]
! hot side
! DTeeIHot
UNIT 490 TYPE 929
INPUTS 6
MDTeeIHot_A
MDTeeIHot_B
MDTeeIHot_C
TDTeeI_DTeeJHot
TDTeeH_DTeeIHot
TDTeeI_SCnrIHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeIHot = [490,1]


! DTeeJ
! cold side
! DTeeJCold
UNIT 491 TYPE 929
INPUTS 6
MDTeeJCold_A
MDTeeJCold_B
MDTeeJCold_C
TDTeeJ_SCnrZCold
TDTeeI_DTeeJCold
TDTeeJ_SCnrJCold
***
0
0
0
dpTIniCold
dpTIniCold
dpTIniCold
EQUATIONS 1
TDTeeJCold = [491,1]
! hot side
! DTeeJHot
UNIT 492 TYPE 929
INPUTS 6
MDTeeJHot_A
MDTeeJHot_B
MDTeeJHot_C
TDTeeJ_SCnrZHot
TDTeeI_DTeeJHot
TDTeeJ_SCnrJHot
***
0
0
0
dpTIniHot
dpTIniHot
dpTIniHot
EQUATIONS 1
TDTeeJHot = [492,1]


UNIT 493 TYPE 9511
! DTeeB_DTeeC
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeCCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeB_DTeeCCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeBCold ! ! Other side of pipe - cold pipe, deg C
TDTeeBHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeB_DTeeCHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeCHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeB_DTeeCCold = [493,1]  ! Outlet fluid temperature, deg C
MDTeeB_DTeeCCold = MDTeeB_DTeeCCold_A  ! Outlet mass flow rate, kg/h

TDTeeB_DTeeCHot = [493,3]  ! Outlet fluid temperature, deg C
MDTeeB_DTeeCHot = MDTeeB_DTeeCHot_A  ! Outlet mass flow rate, kg/h

DTeeB_DTeeCColdConv = [493,7]*-1*1/3600 ! Convected heat [kW]
DTeeB_DTeeCColdInt = [493,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeB_DTeeCColdDiss = [493,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeB_DTeeCHotConv = [493,8]*-1*1/3600 ! Convected heat [kW]
DTeeB_DTeeCHotInt = [493,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeB_DTeeCHotDiss = [493,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeB_DTeeCExch = [493,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeB_DTeeCGrSl = [493,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeB_DTeeCSlFf = [493,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeB_DTeeCSlInt = [493,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 494 TYPE 9511
! DTeeC_DTeeD
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeDCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeC_DTeeDCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeCCold ! ! Other side of pipe - cold pipe, deg C
TDTeeCHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeC_DTeeDHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeDHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeC_DTeeDCold = [494,1]  ! Outlet fluid temperature, deg C
MDTeeC_DTeeDCold = MDTeeC_DTeeDCold_A  ! Outlet mass flow rate, kg/h

TDTeeC_DTeeDHot = [494,3]  ! Outlet fluid temperature, deg C
MDTeeC_DTeeDHot = MDTeeC_DTeeDHot_A  ! Outlet mass flow rate, kg/h

DTeeC_DTeeDColdConv = [494,7]*-1*1/3600 ! Convected heat [kW]
DTeeC_DTeeDColdInt = [494,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeC_DTeeDColdDiss = [494,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeC_DTeeDHotConv = [494,8]*-1*1/3600 ! Convected heat [kW]
DTeeC_DTeeDHotInt = [494,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeC_DTeeDHotDiss = [494,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeC_DTeeDExch = [494,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeC_DTeeDGrSl = [494,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeC_DTeeDSlFf = [494,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeC_DTeeDSlInt = [494,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 495 TYPE 9511
! DTeeD_DTeeE
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeECold ! Inlet fluid temperature - cold pipe, deg C
MDTeeD_DTeeECold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeDCold ! ! Other side of pipe - cold pipe, deg C
TDTeeDHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeD_DTeeEHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeEHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeD_DTeeECold = [495,1]  ! Outlet fluid temperature, deg C
MDTeeD_DTeeECold = MDTeeD_DTeeECold_A  ! Outlet mass flow rate, kg/h

TDTeeD_DTeeEHot = [495,3]  ! Outlet fluid temperature, deg C
MDTeeD_DTeeEHot = MDTeeD_DTeeEHot_A  ! Outlet mass flow rate, kg/h

DTeeD_DTeeEColdConv = [495,7]*-1*1/3600 ! Convected heat [kW]
DTeeD_DTeeEColdInt = [495,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeD_DTeeEColdDiss = [495,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeD_DTeeEHotConv = [495,8]*-1*1/3600 ! Convected heat [kW]
DTeeD_DTeeEHotInt = [495,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeD_DTeeEHotDiss = [495,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeD_DTeeEExch = [495,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeD_DTeeEGrSl = [495,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeD_DTeeESlFf = [495,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeD_DTeeESlInt = [495,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 496 TYPE 9511
! DTeeE_DTeeF
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeFCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeE_DTeeFCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeECold ! ! Other side of pipe - cold pipe, deg C
TDTeeEHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeE_DTeeFHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeFHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeE_DTeeFCold = [496,1]  ! Outlet fluid temperature, deg C
MDTeeE_DTeeFCold = MDTeeE_DTeeFCold_A  ! Outlet mass flow rate, kg/h

TDTeeE_DTeeFHot = [496,3]  ! Outlet fluid temperature, deg C
MDTeeE_DTeeFHot = MDTeeE_DTeeFHot_A  ! Outlet mass flow rate, kg/h

DTeeE_DTeeFColdConv = [496,7]*-1*1/3600 ! Convected heat [kW]
DTeeE_DTeeFColdInt = [496,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeE_DTeeFColdDiss = [496,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeE_DTeeFHotConv = [496,8]*-1*1/3600 ! Convected heat [kW]
DTeeE_DTeeFHotInt = [496,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeE_DTeeFHotDiss = [496,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeE_DTeeFExch = [496,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeE_DTeeFGrSl = [496,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeE_DTeeFSlFf = [496,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeE_DTeeFSlInt = [496,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 497 TYPE 9511
! DTeeF_DTeeG
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeGCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeF_DTeeGCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeFCold ! ! Other side of pipe - cold pipe, deg C
TDTeeFHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeF_DTeeGHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeGHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeF_DTeeGCold = [497,1]  ! Outlet fluid temperature, deg C
MDTeeF_DTeeGCold = MDTeeF_DTeeGCold_A  ! Outlet mass flow rate, kg/h

TDTeeF_DTeeGHot = [497,3]  ! Outlet fluid temperature, deg C
MDTeeF_DTeeGHot = MDTeeF_DTeeGHot_A  ! Outlet mass flow rate, kg/h

DTeeF_DTeeGColdConv = [497,7]*-1*1/3600 ! Convected heat [kW]
DTeeF_DTeeGColdInt = [497,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeF_DTeeGColdDiss = [497,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeF_DTeeGHotConv = [497,8]*-1*1/3600 ! Convected heat [kW]
DTeeF_DTeeGHotInt = [497,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeF_DTeeGHotDiss = [497,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeF_DTeeGExch = [497,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeF_DTeeGGrSl = [497,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeF_DTeeGSlFf = [497,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeF_DTeeGSlInt = [497,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 498 TYPE 9511
! DTeeG_DTeeH
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeHCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeG_DTeeHCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeGCold ! ! Other side of pipe - cold pipe, deg C
TDTeeGHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeG_DTeeHHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeHHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeG_DTeeHCold = [498,1]  ! Outlet fluid temperature, deg C
MDTeeG_DTeeHCold = MDTeeG_DTeeHCold_A  ! Outlet mass flow rate, kg/h

TDTeeG_DTeeHHot = [498,3]  ! Outlet fluid temperature, deg C
MDTeeG_DTeeHHot = MDTeeG_DTeeHHot_A  ! Outlet mass flow rate, kg/h

DTeeG_DTeeHColdConv = [498,7]*-1*1/3600 ! Convected heat [kW]
DTeeG_DTeeHColdInt = [498,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeG_DTeeHColdDiss = [498,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeG_DTeeHHotConv = [498,8]*-1*1/3600 ! Convected heat [kW]
DTeeG_DTeeHHotInt = [498,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeG_DTeeHHotDiss = [498,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeG_DTeeHExch = [498,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeG_DTeeHGrSl = [498,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeG_DTeeHSlFf = [498,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeG_DTeeHSlInt = [498,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 499 TYPE 9511
! DTeeH_DTeeI
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeICold ! Inlet fluid temperature - cold pipe, deg C
MDTeeH_DTeeICold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeHCold ! ! Other side of pipe - cold pipe, deg C
TDTeeHHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeH_DTeeIHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeIHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeH_DTeeICold = [499,1]  ! Outlet fluid temperature, deg C
MDTeeH_DTeeICold = MDTeeH_DTeeICold_A  ! Outlet mass flow rate, kg/h

TDTeeH_DTeeIHot = [499,3]  ! Outlet fluid temperature, deg C
MDTeeH_DTeeIHot = MDTeeH_DTeeIHot_A  ! Outlet mass flow rate, kg/h

DTeeH_DTeeIColdConv = [499,7]*-1*1/3600 ! Convected heat [kW]
DTeeH_DTeeIColdInt = [499,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeH_DTeeIColdDiss = [499,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeH_DTeeIHotConv = [499,8]*-1*1/3600 ! Convected heat [kW]
DTeeH_DTeeIHotInt = [499,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeH_DTeeIHotDiss = [499,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeH_DTeeIExch = [499,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeH_DTeeIGrSl = [499,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeH_DTeeISlFf = [499,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeH_DTeeISlInt = [499,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 500 TYPE 9511
! DTeeI_DTeeJ
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeJCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeI_DTeeJCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeICold ! ! Other side of pipe - cold pipe, deg C
TDTeeIHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeI_DTeeJHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeJHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeI_DTeeJCold = [500,1]  ! Outlet fluid temperature, deg C
MDTeeI_DTeeJCold = MDTeeI_DTeeJCold_A  ! Outlet mass flow rate, kg/h

TDTeeI_DTeeJHot = [500,3]  ! Outlet fluid temperature, deg C
MDTeeI_DTeeJHot = MDTeeI_DTeeJHot_A  ! Outlet mass flow rate, kg/h

DTeeI_DTeeJColdConv = [500,7]*-1*1/3600 ! Convected heat [kW]
DTeeI_DTeeJColdInt = [500,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeI_DTeeJColdDiss = [500,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeI_DTeeJHotConv = [500,8]*-1*1/3600 ! Convected heat [kW]
DTeeI_DTeeJHotInt = [500,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeI_DTeeJHotDiss = [500,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeI_DTeeJExch = [500,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeI_DTeeJGrSl = [500,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeI_DTeeJSlFf = [500,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeI_DTeeJSlInt = [500,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

! BEGIN DTeeB_SCnrB
! cold pipe
UNIT 501 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeB_SCnrBCold_A TSCnrBCold TDTeeBCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeB_SCnrBCold = [501,1]
MDTeeB_SCnrBCold = MDTeeB_SCnrBCold_A

! hot pipe
UNIT 502 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeB_SCnrBHot_A TDTeeBHot TSCnrBHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeB_SCnrBHot = [502,1]
MDTeeB_SCnrBHot = MDTeeB_SCnrBHot_A
! END DTeeB_SCnrB


! BEGIN DTeeC_SCnrC
! cold pipe
UNIT 503 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeC_SCnrCCold_A TSCnrCCold TDTeeCCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeC_SCnrCCold = [503,1]
MDTeeC_SCnrCCold = MDTeeC_SCnrCCold_A

! hot pipe
UNIT 504 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeC_SCnrCHot_A TDTeeCHot TSCnrCHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeC_SCnrCHot = [504,1]
MDTeeC_SCnrCHot = MDTeeC_SCnrCHot_A
! END DTeeC_SCnrC


! BEGIN DTeeD_SCnrD
! cold pipe
UNIT 505 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeD_SCnrDCold_A TSCnrDCold TDTeeDCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeD_SCnrDCold = [505,1]
MDTeeD_SCnrDCold = MDTeeD_SCnrDCold_A

! hot pipe
UNIT 506 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeD_SCnrDHot_A TDTeeDHot TSCnrDHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeD_SCnrDHot = [506,1]
MDTeeD_SCnrDHot = MDTeeD_SCnrDHot_A
! END DTeeD_SCnrD


! BEGIN DTeeE_SCnrE
! cold pipe
UNIT 507 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeE_SCnrECold_A TSCnrECold TDTeeECold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeE_SCnrECold = [507,1]
MDTeeE_SCnrECold = MDTeeE_SCnrECold_A

! hot pipe
UNIT 508 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeE_SCnrEHot_A TDTeeEHot TSCnrEHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeE_SCnrEHot = [508,1]
MDTeeE_SCnrEHot = MDTeeE_SCnrEHot_A
! END DTeeE_SCnrE


! BEGIN DTeeF_SCnrF
! cold pipe
UNIT 509 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeF_SCnrFCold_A TSCnrFCold TDTeeFCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeF_SCnrFCold = [509,1]
MDTeeF_SCnrFCold = MDTeeF_SCnrFCold_A

! hot pipe
UNIT 510 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeF_SCnrFHot_A TDTeeFHot TSCnrFHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeF_SCnrFHot = [510,1]
MDTeeF_SCnrFHot = MDTeeF_SCnrFHot_A
! END DTeeF_SCnrF


! BEGIN DTeeG_SCnrG
! cold pipe
UNIT 511 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeG_SCnrGCold_A TSCnrGCold TDTeeGCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeG_SCnrGCold = [511,1]
MDTeeG_SCnrGCold = MDTeeG_SCnrGCold_A

! hot pipe
UNIT 512 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeG_SCnrGHot_A TDTeeGHot TSCnrGHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeG_SCnrGHot = [512,1]
MDTeeG_SCnrGHot = MDTeeG_SCnrGHot_A
! END DTeeG_SCnrG


! BEGIN DTeeH_SCnrH
! cold pipe
UNIT 513 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeH_SCnrHCold_A TSCnrHCold TDTeeHCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeH_SCnrHCold = [513,1]
MDTeeH_SCnrHCold = MDTeeH_SCnrHCold_A

! hot pipe
UNIT 514 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeH_SCnrHHot_A TDTeeHHot TSCnrHHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeH_SCnrHHot = [514,1]
MDTeeH_SCnrHHot = MDTeeH_SCnrHHot_A
! END DTeeH_SCnrH


! BEGIN DTeeI_SCnrI
! cold pipe
UNIT 515 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeI_SCnrICold_A TSCnrICold TDTeeICold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeI_SCnrICold = [515,1]
MDTeeI_SCnrICold = MDTeeI_SCnrICold_A

! hot pipe
UNIT 516 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeI_SCnrIHot_A TDTeeIHot TSCnrIHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeI_SCnrIHot = [516,1]
MDTeeI_SCnrIHot = MDTeeI_SCnrIHot_A
! END DTeeI_SCnrI


! BEGIN DTeeJ_SCnrJ
! cold pipe
UNIT 517 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeJ_SCnrJCold_A TSCnrJCold TDTeeJCold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeJ_SCnrJCold = [517,1]
MDTeeJ_SCnrJCold = MDTeeJ_SCnrJCold_A

! hot pipe
UNIT 518 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeJ_SCnrJHot_A TDTeeJHot TSCnrJHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeJ_SCnrJHot = [518,1]
MDTeeJ_SCnrJHot = MDTeeJ_SCnrJHot_A
! END DTeeJ_SCnrJ


! BEGIN SCnr99
! cold pipe
UNIT 519 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MSCnr99Cold_A TDTeeJ_SCnrZCold TSCnrZ_SCnrZ
***
0 dpTIniCold dpTIniCold
EQUATIONS 1
TSCnr99Cold = [519,1]

! hot pipe
UNIT 520 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr99Hot_A TSCnrZ_SCnrZ TDTeeJ_SCnrZHot
***
0 spTIni spTIni
EQUATIONS 1
TSCnr99Hot = [520,1]
! END SCnr99


UNIT 521 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnr1_QSrc1_A TSCnr1Cold TQSrc1H
***
0 spTIni spTIni
EQUATIONS 2
TSCnr1_QSrc1 = [521,1]
MSCnr1_QSrc1 = MSCnr1_QSrc1_A

UNIT 522 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSrc1_SCnr1_A TQSrc1H TSCnr1Hot
***
0 spTIni spTIni
EQUATIONS 2
TQSrc1_SCnr1 = [522,1]
MQSrc1_SCnr1 = MQSrc1_SCnr1_A

UNIT 523 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrA_QSnkA_A TSCnrAHot TQSnkAH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrA_QSnkA = [523,1]
MSCnrA_QSnkA = MSCnrA_QSnkA_A

UNIT 524 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkA_SCnrA_A TQSnkAH TSCnrACold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkA_SCnrA = [524,1]
MQSnkA_SCnrA = MQSnkA_SCnrA_A

UNIT 525 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrB_QSnkB_A TSCnrBHot TQSnkBH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrB_QSnkB = [525,1]
MSCnrB_QSnkB = MSCnrB_QSnkB_A

UNIT 526 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkB_SCnrB_A TQSnkBH TSCnrBCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkB_SCnrB = [526,1]
MQSnkB_SCnrB = MQSnkB_SCnrB_A

UNIT 527 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrC_QSnkC_A TSCnrCHot TQSnkCH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrC_QSnkC = [527,1]
MSCnrC_QSnkC = MSCnrC_QSnkC_A

UNIT 528 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkC_SCnrC_A TQSnkCH TSCnrCCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkC_SCnrC = [528,1]
MQSnkC_SCnrC = MQSnkC_SCnrC_A

UNIT 529 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrD_QSnkD_A TSCnrDHot TQSnkDH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrD_QSnkD = [529,1]
MSCnrD_QSnkD = MSCnrD_QSnkD_A

UNIT 530 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkD_SCnrD_A TQSnkDH TSCnrDCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkD_SCnrD = [530,1]
MQSnkD_SCnrD = MQSnkD_SCnrD_A

UNIT 531 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrE_QSnkE_A TSCnrEHot TQSnkEH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrE_QSnkE = [531,1]
MSCnrE_QSnkE = MSCnrE_QSnkE_A

UNIT 532 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkE_SCnrE_A TQSnkEH TSCnrECold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkE_SCnrE = [532,1]
MQSnkE_SCnrE = MQSnkE_SCnrE_A

UNIT 533 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrF_QSnkF_A TSCnrFHot TQSnkFH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrF_QSnkF = [533,1]
MSCnrF_QSnkF = MSCnrF_QSnkF_A

UNIT 534 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkF_SCnrF_A TQSnkFH TSCnrFCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkF_SCnrF = [534,1]
MQSnkF_SCnrF = MQSnkF_SCnrF_A

UNIT 535 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrG_QSnkG_A TSCnrGHot TQSnkGH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrG_QSnkG = [535,1]
MSCnrG_QSnkG = MSCnrG_QSnkG_A

UNIT 536 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkG_SCnrG_A TQSnkGH TSCnrGCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkG_SCnrG = [536,1]
MQSnkG_SCnrG = MQSnkG_SCnrG_A

UNIT 537 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrH_QSnkH_A TSCnrHHot TQSnkHH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrH_QSnkH = [537,1]
MSCnrH_QSnkH = MSCnrH_QSnkH_A

UNIT 538 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkH_SCnrH_A TQSnkHH TSCnrHCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkH_SCnrH = [538,1]
MQSnkH_SCnrH = MQSnkH_SCnrH_A

UNIT 539 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrI_QSnkI_A TSCnrIHot TQSnkIH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrI_QSnkI = [539,1]
MSCnrI_QSnkI = MSCnrI_QSnkI_A

UNIT 540 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkI_SCnrI_A TQSnkIH TSCnrICold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkI_SCnrI = [540,1]
MQSnkI_SCnrI = MQSnkI_SCnrI_A

UNIT 541 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrJ_QSnkJ_A TSCnrJHot TQSnkJH
***
0 spTIni spTIni
EQUATIONS 2
TSCnrJ_QSnkJ = [541,1]
MSCnrJ_QSnkJ = MSCnrJ_QSnkJ_A

UNIT 542 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MQSnkJ_SCnrJ_A TQSnkJH TSCnrJCold
***
0 spTIni spTIni
EQUATIONS 2
TQSnkJ_SCnrJ = [542,1]
MQSnkJ_SCnrJ = MQSnkJ_SCnrJ_A

UNIT 543 TYPE 9511
! DTeeJ_SCnrZ
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TSCnr99Cold ! Inlet fluid temperature - cold pipe, deg C
MDTeeJ_SCnrZCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeJCold ! ! Other side of pipe - cold pipe, deg C
TDTeeJHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeJ_SCnrZHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TSCnr99Hot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeJ_SCnrZCold = [543,1]  ! Outlet fluid temperature, deg C
MDTeeJ_SCnrZCold = MDTeeJ_SCnrZCold_A  ! Outlet mass flow rate, kg/h

TDTeeJ_SCnrZHot = [543,3]  ! Outlet fluid temperature, deg C
MDTeeJ_SCnrZHot = MDTeeJ_SCnrZHot_A  ! Outlet mass flow rate, kg/h

DTeeJ_SCnrZColdConv = [543,7]*-1*1/3600 ! Convected heat [kW]
DTeeJ_SCnrZColdInt = [543,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeJ_SCnrZColdDiss = [543,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeJ_SCnrZHotConv = [543,8]*-1*1/3600 ! Convected heat [kW]
DTeeJ_SCnrZHotInt = [543,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeJ_SCnrZHotDiss = [543,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeJ_SCnrZExch = [543,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeJ_SCnrZGrSl = [543,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeJ_SCnrZSlFf = [543,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeJ_SCnrZSlInt = [543,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

UNIT 544 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MSCnrZ_SCnrZ_A TSCnr99Hot TSCnr99Cold
***
0 spTIni spTIni
EQUATIONS 2
TSCnrZ_SCnrZ = [544,1]
MSCnrZ_SCnrZ = MSCnrZ_SCnrZ_A

UNIT 545 TYPE 9511
! DTeeA_DTeeB
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeBCold ! Inlet fluid temperature - cold pipe, deg C
MDTeeA_DTeeBCold_A ! Inlet fluid flow rate - cold pipe, kg/h
TDTeeACold ! ! Other side of pipe - cold pipe, deg C
TDTeeAHot ! Inlet fluid temperature - hot pipe, deg C
MDTeeA_DTeeBHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeBHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TDTeeA_DTeeBCold = [545,1]  ! Outlet fluid temperature, deg C
MDTeeA_DTeeBCold = MDTeeA_DTeeBCold_A  ! Outlet mass flow rate, kg/h

TDTeeA_DTeeBHot = [545,3]  ! Outlet fluid temperature, deg C
MDTeeA_DTeeBHot = MDTeeA_DTeeBHot_A  ! Outlet mass flow rate, kg/h

DTeeA_DTeeBColdConv = [545,7]*-1*1/3600 ! Convected heat [kW]
DTeeA_DTeeBColdInt = [545,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeA_DTeeBColdDiss = [545,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeA_DTeeBHotConv = [545,8]*-1*1/3600 ! Convected heat [kW]
DTeeA_DTeeBHotInt = [545,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
DTeeA_DTeeBHotDiss = [545,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
DTeeA_DTeeBExch = [545,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
DTeeA_DTeeBGrSl = [545,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
DTeeA_DTeeBSlFf = [545,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
DTeeA_DTeeBSlInt = [545,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

! BEGIN DTeeA_SCnrA
! cold pipe
UNIT 546 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniCold
INPUTS 3
MDTeeA_SCnrACold_A TSCnrACold TDTeeACold
***
0 dpTIniCold dpTIniCold
EQUATIONS 2
TDTeeA_SCnrACold = [546,1]
MDTeeA_SCnrACold = MDTeeA_SCnrACold_A

! hot pipe
UNIT 547 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
dpTIniHot
INPUTS 3
MDTeeA_SCnrAHot_A TDTeeAHot TSCnrAHot
***
0 dpTIniHot dpTIniHot
EQUATIONS 2
TDTeeA_SCnrAHot = [547,1]
MDTeeA_SCnrAHot = MDTeeA_SCnrAHot_A
! END DTeeA_SCnrA


UNIT 548 TYPE 9511
! SCnr1_DTeeA
PARAMETERS 36
****** pipe and soil properties ******
2.0                                ! Length of buried pipe, m
dpDiamIn                                ! Inner diameter of pipes, m
dpDiamOut                               ! Outer diameter of pipes, m
dpLambda                                ! Thermal conductivity of pipe material, kJ/(h*m*K)
dpDepth                                 ! Buried pipe depth, m
dpDiamCase                              ! Diameter of casing material, m
dpLambdaFill                            ! Thermal conductivity of fill insulation, kJ/(h*m*K)
dpDistPtoP                              ! Center-to-center pipe spacing, m
dpLambdaGap                             ! Thermal conductivity of gap material, kJ/(h*m*K)
dpGapThick                              ! Gap thickness, m
****** fluid properties ******
dpRhoFlu                                ! Density of fluid, kg/m^3
dpLambdaFl                              ! Thermal conductivity of fluid, kJ/(h*m*K)
dpCpFl                                  ! Specific heat of fluid, kJ/(kg*K)
dpViscFl                                ! Viscosity of fluid, kg/(m*h)
****** initial conditions ******
dpTIniCold                              ! Initial fluid temperature - Pipe cold, deg C
dpTIniHot                               ! Initial fluid temperature - Pipe hot, deg C
****** thermal properties soil ******
dpLamdaSl                               ! Thermal conductivity of soil, kJ/(h*m*K)
dpRhoSl                                 ! Density of soil, kg/m^3
dpCpSl                                  ! Specific heat of soil, kJ/(kg*K)
****** general temperature dependency (dependent on weather data) ******
TambAvg                                 ! Average surface temperature, deg C
dTambAmpl                               ! Amplitude of surface temperature, deg C
ddTcwOffset                             ! Days of minimum surface temperature
****** definition of nodes ******
dpNrFlNds                               ! Number of fluid nodes
dpNrSlRad                               ! Number of radial soil nodes
dpNrSlAx                                ! Number of axial soil nodes
dpNrSlCirc                              ! Number of circumferential soil nodes
dpRadNdDist                             ! Radial distance of node 1, m
dpRadNdDist                             ! Radial distance of node 2, m
dpRadNdDist                             ! Radial distance of node 3, m
dpRadNdDist                             ! Radial distance of node 4, m
dpRadNdDist                             ! Radial distance of node 5, m
dpRadNdDist                             ! Radial distance of node 6, m
dpRadNdDist                             ! Radial distance of node 7, m
dpRadNdDist                             ! Radial distance of node 8, m
dpRadNdDist                             ! Radial distance of node 9, m
dpRadNdDist                             ! Radial distance of node 10, m

INPUTS 6
TDTeeACold ! Inlet fluid temperature - cold pipe, deg C
MSCnr1_DTeeACold_A ! Inlet fluid flow rate - cold pipe, kg/h
TSCnr1Cold ! ! Other side of pipe - cold pipe, deg C
TSCnr1Hot ! Inlet fluid temperature - hot pipe, deg C
MSCnr1_DTeeAHot_A ! Inlet fluid flow rate - hot pipe, kg/h
TDTeeAHot ! ! Other side of pipe - hot pipe, deg C
*** initial values
dpTIniCold
0
dpTIniCold
dpTIniHot
0
dpTIniHot

EQUATIONS 14
TSCnr1_DTeeACold = [548,1]  ! Outlet fluid temperature, deg C
MSCnr1_DTeeACold = MSCnr1_DTeeACold_A  ! Outlet mass flow rate, kg/h

TSCnr1_DTeeAHot = [548,3]  ! Outlet fluid temperature, deg C
MSCnr1_DTeeAHot = MSCnr1_DTeeAHot_A  ! Outlet mass flow rate, kg/h

SCnr1_DTeeAColdConv = [548,7]*-1*1/3600 ! Convected heat [kW]
SCnr1_DTeeAColdInt = [548,9]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
SCnr1_DTeeAColdDiss = [548,11]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
SCnr1_DTeeAHotConv = [548,8]*-1*1/3600 ! Convected heat [kW]
SCnr1_DTeeAHotInt = [548,10]*1/3600 ! Change in fluid's internal heat content compared to previous time step [kW]
SCnr1_DTeeAHotDiss = [548,12]*1/3600 ! Dissipated heat to casing (aka gravel) [kW]
SCnr1_DTeeAExch = [548,13]*1/3600 ! Dissipated heat from cold pipe to hot pipe [kW]
SCnr1_DTeeAGrSl = [548,14]*1/3600 ! Dissipated heat from gravel to soil [kW]
SCnr1_DTeeASlFf = [548,15]*1/3600 ! Dissipated heat from soil to "far field" [kW]
SCnr1_DTeeASlInt = [548,16]*1/3600 ! Change in soil's internal heat content compared to previous time step [kW]

*** Double pipe energy balance
EQUATIONS 5
dpPipeConvectedTot = DTeeB_DTeeCColdConv + DTeeB_DTeeCHotConv + DTeeC_DTeeDColdConv + DTeeC_DTeeDHotConv + DTeeD_DTeeEColdConv + DTeeD_DTeeEHotConv + DTeeE_DTeeFColdConv + DTeeE_DTeeFHotConv + DTeeF_DTeeGColdConv + DTeeF_DTeeGHotConv + DTeeG_DTeeHColdConv + DTeeG_DTeeHHotConv + DTeeH_DTeeIColdConv + DTeeH_DTeeIHotConv + DTeeI_DTeeJColdConv + DTeeI_DTeeJHotConv + DTeeJ_SCnrZColdConv + DTeeJ_SCnrZHotConv + DTeeA_DTeeBColdConv + DTeeA_DTeeBHotConv + SCnr1_DTeeAColdConv + SCnr1_DTeeAHotConv
dpToFFieldTot = DTeeB_DTeeCSlFf + DTeeC_DTeeDSlFf + DTeeD_DTeeESlFf + DTeeE_DTeeFSlFf + DTeeF_DTeeGSlFf + DTeeG_DTeeHSlFf + DTeeH_DTeeISlFf + DTeeI_DTeeJSlFf + DTeeJ_SCnrZSlFf + DTeeA_DTeeBSlFf + SCnr1_DTeeASlFf
dpPipeIntTot = DTeeB_DTeeCColdInt + DTeeB_DTeeCHotInt + DTeeC_DTeeDColdInt + DTeeC_DTeeDHotInt + DTeeD_DTeeEColdInt + DTeeD_DTeeEHotInt + DTeeE_DTeeFColdInt + DTeeE_DTeeFHotInt + DTeeF_DTeeGColdInt + DTeeF_DTeeGHotInt + DTeeG_DTeeHColdInt + DTeeG_DTeeHHotInt + DTeeH_DTeeIColdInt + DTeeH_DTeeIHotInt + DTeeI_DTeeJColdInt + DTeeI_DTeeJHotInt + DTeeJ_SCnrZColdInt + DTeeJ_SCnrZHotInt + DTeeA_DTeeBColdInt + DTeeA_DTeeBHotInt + SCnr1_DTeeAColdInt + SCnr1_DTeeAHotInt
dpSoilIntTot = DTeeB_DTeeCSlInt + DTeeC_DTeeDSlInt + DTeeD_DTeeESlInt + DTeeE_DTeeFSlInt + DTeeF_DTeeGSlInt + DTeeG_DTeeHSlInt + DTeeH_DTeeISlInt + DTeeI_DTeeJSlInt + DTeeJ_SCnrZSlInt + DTeeA_DTeeBSlInt + SCnr1_DTeeASlInt
dpImbalance = dpPipeConvectedTot - dpToFFieldTot  - dpPipeIntTot - dpSoilIntTot
ASSIGN icegrid_Mfr.prt 549

UNIT 549 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
549! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 65
MDTeeB_DTeeCCold MDTeeB_DTeeCHot MDTeeC_DTeeDCold MDTeeC_DTeeDHot MDTeeD_DTeeECold MDTeeD_DTeeEHot MDTeeE_DTeeFCold MDTeeE_DTeeFHot
MDTeeF_DTeeGCold MDTeeF_DTeeGHot MDTeeG_DTeeHCold MDTeeG_DTeeHHot MDTeeH_DTeeICold MDTeeH_DTeeIHot MDTeeI_DTeeJCold MDTeeI_DTeeJHot
MDTeeB_SCnrBCold MDTeeB_SCnrBHot MDTeeC_SCnrCCold MDTeeC_SCnrCHot MDTeeD_SCnrDCold MDTeeD_SCnrDHot MDTeeE_SCnrECold MDTeeE_SCnrEHot
MDTeeF_SCnrFCold MDTeeF_SCnrFHot MDTeeG_SCnrGCold MDTeeG_SCnrGHot MDTeeH_SCnrHCold MDTeeH_SCnrHHot MDTeeI_SCnrICold MDTeeI_SCnrIHot
MDTeeJ_SCnrJCold MDTeeJ_SCnrJHot MSCnr1_QSrc1 MQSrc1_SCnr1 MSCnrA_QSnkA MQSnkA_SCnrA MSCnrB_QSnkB MQSnkB_SCnrB
MSCnrC_QSnkC MQSnkC_SCnrC MSCnrD_QSnkD MQSnkD_SCnrD MSCnrE_QSnkE MQSnkE_SCnrE MSCnrF_QSnkF MQSnkF_SCnrF
MSCnrG_QSnkG MQSnkG_SCnrG MSCnrH_QSnkH MQSnkH_SCnrH MSCnrI_QSnkI MQSnkI_SCnrI MSCnrJ_QSnkJ MQSnkJ_SCnrJ
MDTeeJ_SCnrZCold MDTeeJ_SCnrZHot MSCnrZ_SCnrZ MDTeeA_DTeeBCold MDTeeA_DTeeBHot MDTeeA_SCnrACold MDTeeA_SCnrAHot MSCnr1_DTeeACold
MSCnr1_DTeeAHot

***
MDTeeB_DTeeCCold MDTeeB_DTeeCHot MDTeeC_DTeeDCold MDTeeC_DTeeDHot MDTeeD_DTeeECold MDTeeD_DTeeEHot MDTeeE_DTeeFCold MDTeeE_DTeeFHot
MDTeeF_DTeeGCold MDTeeF_DTeeGHot MDTeeG_DTeeHCold MDTeeG_DTeeHHot MDTeeH_DTeeICold MDTeeH_DTeeIHot MDTeeI_DTeeJCold MDTeeI_DTeeJHot
MDTeeB_SCnrBCold MDTeeB_SCnrBHot MDTeeC_SCnrCCold MDTeeC_SCnrCHot MDTeeD_SCnrDCold MDTeeD_SCnrDHot MDTeeE_SCnrECold MDTeeE_SCnrEHot
MDTeeF_SCnrFCold MDTeeF_SCnrFHot MDTeeG_SCnrGCold MDTeeG_SCnrGHot MDTeeH_SCnrHCold MDTeeH_SCnrHHot MDTeeI_SCnrICold MDTeeI_SCnrIHot
MDTeeJ_SCnrJCold MDTeeJ_SCnrJHot MSCnr1_QSrc1 MQSrc1_SCnr1 MSCnrA_QSnkA MQSnkA_SCnrA MSCnrB_QSnkB MQSnkB_SCnrB
MSCnrC_QSnkC MQSnkC_SCnrC MSCnrD_QSnkD MQSnkD_SCnrD MSCnrE_QSnkE MQSnkE_SCnrE MSCnrF_QSnkF MQSnkF_SCnrF
MSCnrG_QSnkG MQSnkG_SCnrG MSCnrH_QSnkH MQSnkH_SCnrH MSCnrI_QSnkI MQSnkI_SCnrI MSCnrJ_QSnkJ MQSnkJ_SCnrJ
MDTeeJ_SCnrZCold MDTeeJ_SCnrZHot MSCnrZ_SCnrZ MDTeeA_DTeeBCold MDTeeA_DTeeBHot MDTeeA_SCnrACold MDTeeA_SCnrAHot MSCnr1_DTeeACold
MSCnr1_DTeeAHot


ASSIGN icegrid_T.prt 550

UNIT 550 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
550! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 65
TDTeeB_DTeeCCold TDTeeB_DTeeCHot TDTeeC_DTeeDCold TDTeeC_DTeeDHot TDTeeD_DTeeECold TDTeeD_DTeeEHot TDTeeE_DTeeFCold TDTeeE_DTeeFHot
TDTeeF_DTeeGCold TDTeeF_DTeeGHot TDTeeG_DTeeHCold TDTeeG_DTeeHHot TDTeeH_DTeeICold TDTeeH_DTeeIHot TDTeeI_DTeeJCold TDTeeI_DTeeJHot
TDTeeB_SCnrBCold TDTeeB_SCnrBHot TDTeeC_SCnrCCold TDTeeC_SCnrCHot TDTeeD_SCnrDCold TDTeeD_SCnrDHot TDTeeE_SCnrECold TDTeeE_SCnrEHot
TDTeeF_SCnrFCold TDTeeF_SCnrFHot TDTeeG_SCnrGCold TDTeeG_SCnrGHot TDTeeH_SCnrHCold TDTeeH_SCnrHHot TDTeeI_SCnrICold TDTeeI_SCnrIHot
TDTeeJ_SCnrJCold TDTeeJ_SCnrJHot TSCnr1_QSrc1 TQSrc1_SCnr1 TSCnrA_QSnkA TQSnkA_SCnrA TSCnrB_QSnkB TQSnkB_SCnrB
TSCnrC_QSnkC TQSnkC_SCnrC TSCnrD_QSnkD TQSnkD_SCnrD TSCnrE_QSnkE TQSnkE_SCnrE TSCnrF_QSnkF TQSnkF_SCnrF
TSCnrG_QSnkG TQSnkG_SCnrG TSCnrH_QSnkH TQSnkH_SCnrH TSCnrI_QSnkI TQSnkI_SCnrI TSCnrJ_QSnkJ TQSnkJ_SCnrJ
TDTeeJ_SCnrZCold TDTeeJ_SCnrZHot TSCnrZ_SCnrZ TDTeeA_DTeeBCold TDTeeA_DTeeBHot TDTeeA_SCnrACold TDTeeA_SCnrAHot TSCnr1_DTeeACold
TSCnr1_DTeeAHot

***
TDTeeB_DTeeCCold TDTeeB_DTeeCHot TDTeeC_DTeeDCold TDTeeC_DTeeDHot TDTeeD_DTeeECold TDTeeD_DTeeEHot TDTeeE_DTeeFCold TDTeeE_DTeeFHot
TDTeeF_DTeeGCold TDTeeF_DTeeGHot TDTeeG_DTeeHCold TDTeeG_DTeeHHot TDTeeH_DTeeICold TDTeeH_DTeeIHot TDTeeI_DTeeJCold TDTeeI_DTeeJHot
TDTeeB_SCnrBCold TDTeeB_SCnrBHot TDTeeC_SCnrCCold TDTeeC_SCnrCHot TDTeeD_SCnrDCold TDTeeD_SCnrDHot TDTeeE_SCnrECold TDTeeE_SCnrEHot
TDTeeF_SCnrFCold TDTeeF_SCnrFHot TDTeeG_SCnrGCold TDTeeG_SCnrGHot TDTeeH_SCnrHCold TDTeeH_SCnrHHot TDTeeI_SCnrICold TDTeeI_SCnrIHot
TDTeeJ_SCnrJCold TDTeeJ_SCnrJHot TSCnr1_QSrc1 TQSrc1_SCnr1 TSCnrA_QSnkA TQSnkA_SCnrA TSCnrB_QSnkB TQSnkB_SCnrB
TSCnrC_QSnkC TQSnkC_SCnrC TSCnrD_QSnkD TQSnkD_SCnrD TSCnrE_QSnkE TQSnkE_SCnrE TSCnrF_QSnkF TQSnkF_SCnrF
TSCnrG_QSnkG TQSnkG_SCnrG TSCnrH_QSnkH TQSnkH_SCnrH TSCnrI_QSnkI TQSnkI_SCnrI TSCnrJ_QSnkJ TQSnkJ_SCnrJ
TDTeeJ_SCnrZCold TDTeeJ_SCnrZHot TSCnrZ_SCnrZ TDTeeA_DTeeBCold TDTeeA_DTeeBHot TDTeeA_SCnrACold TDTeeA_SCnrAHot TSCnr1_DTeeACold
TSCnr1_DTeeAHot


CONSTANTS 1
TRoomStore=1
ENDS