*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

CONSTANTS 3
START = 0     
STOP = 1 
dtSim = 1/30.  ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report


**************************************
*** MASS FLOW SOLVER CONSTANTS  ******
**************************************

CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 °C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m³]; Value for an average pipe temperature with 55 °C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 °C
RHOWAT = 998.0   ! density of Water  [kg/m³] at20 °C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 3
*** Black box component temperatures
TDhwTesHx24H=1
TDhwDpR1_99H=1
TCollectorH=1


EQUATIONS 4
*** Massflowrates
MfrWTap_main = 1000.0 ! only used by the Type 9352 mass flow solver; the Julia solver (Type 4750) determines this flow from the network
MfrPuCol = 1000.0
MfrWTap = -300.0
MfrWTap2 = -700.0

CONSTANTS 1
T_set_MixDhw=50

UNIT 441 TYPE 811 ! Passive Divider for heating 
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TPiTesDhwOut
TPiCirc
MMixDhw_SplitDhw
T_set_MixDhw
*** INITIAL INPUT VALUES
35.0 21.0 800.0 T_set_MixDhw
EQUATIONS 1
xFracMixDhw =  1.-[441,5] 

*** Default global PARAMETERS for single pipes
CONSTANTS 1
spTIni = 20

UNIT 450 TYPE 9352
PARAMETERS 84
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
20
13 19 0 0      !1 : DhwTesHx24
10 11 0 0      !2 : DhwDpR1_99
10 14 9 2      !3 : TeePiece
14 0 0 6       !4 : WTap_main
19 12 0 8      !5 : PuCol
12 13 0 0      !6 : Collector
20 11 9 3      !7 : MixDhw
18 0 0 7       !8 : WTap
3 7 0 0        !9 : PiCirc
3 2 0 0        !10 : PiTesDhwIn
2 7 0 0        !11 : PiTesDhwOut
5 6 0 0        !12 : PiColIn
6 1 0 0        !13 : PiColOut
4 3 0 0        !14 : PiDhwMains
20 18 17 2     !15 : SplitDhw
17 0 0 7       !16 : WTap2
15 16 0 0      !17 : Tee536_WTap2
15 8 0 0       !18 : Tee536_WTap
1 5 0 0        !19 : Dhw_PuCol
7 15 0 0       !20 : MixDhw_SplitDhw
INPUTS 20! for Type 9351
0,0 0,0 0,0 MfrWTap_main MfrPuCol 0,0 xFracMixDhw MfrWTap 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 MfrWTap2 0,0 0,0 0,0 0,0 
*** Initial Inputs
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 


EQUATIONS 40	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MDhwTesHx24_A=[450,1]
MDhwTesHx24_B=[450,2]
MDhwDpR1_99_A=[450,4]
MDhwDpR1_99_B=[450,5]
MTeePiece_A=[450,7]
MTeePiece_B=[450,8]
MTeePiece_C=[450,9]
MWTap_main_A=[450,10]
MPuCol_A=[450,13]
MPuCol_B=[450,14]
MCollector_A=[450,16]
MCollector_B=[450,17]
MMixDhw_A=[450,19]
MMixDhw_B=[450,20]
MMixDhw_C=[450,21]
MWTap_A=[450,22]
MPiCirc_A=[450,25]
MPiCirc_B=[450,26]
MPiTesDhwIn_A=[450,28]
MPiTesDhwIn_B=[450,29]
MPiTesDhwOut_A=[450,31]
MPiTesDhwOut_B=[450,32]
MPiColIn_A=[450,34]
MPiColIn_B=[450,35]
MPiColOut_A=[450,37]
MPiColOut_B=[450,38]
MPiDhwMains_A=[450,40]
MPiDhwMains_B=[450,41]
MSplitDhw_A=[450,43]
MSplitDhw_B=[450,44]
MSplitDhw_C=[450,45]
MWTap2_A=[450,46]
MTee536_WTap2_A=[450,49]
MTee536_WTap2_B=[450,50]
MTee536_WTap_A=[450,52]
MTee536_WTap_B=[450,53]
MDhw_PuCol_A=[450,55]
MDhw_PuCol_B=[450,56]
MMixDhw_SplitDhw_A=[450,58]
MMixDhw_SplitDhw_B=[450,59]


** Fluids:
EQUATIONS 4
** brine
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
** water
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]

** Hydraulic loops
EQUATIONS 28
** loop2
loop2NPipes = 3
loop2Len = 2.0 ! [m]
** Pipe sizing: economic optimum diameter (Peters & Timmerhaus) D = 0.343 * q^0.45 * rho^0.13, D in [m], q in [m^3/s], rho in [kg/m^3]
loop2PNom = 10.0 ! [kW] nominal power
loop2dTNom = 10.0 ! [K] nominal temperature difference
loop2MfrNom = loop2PNom/(Lloop2Cp*loop2dTNom)*3600 ! [kg/h] nominal mass flow rate
loop2VfrNom = loop2MfrNom/Lloop2Rho/3600 ! [m^3/s] nominal volume flow rate
loop2Dia = 0.343*loop2VfrNom^0.45*Lloop2Rho^0.13 ! [m]
** Pipe insulation: minimum thickness by DN and thermal conductivity (<= 0.03 or <= 0.05 W/(m*K))
loop2LamIns = 0.035 ! [W/(m*K)] thermal conductivity of insulation
loop2DN = loop2Dia*1000 ! [mm] nominal diameter (taken as inner diameter)
loop2sIns = LE(loop2LamIns,0.03)*(30+10*GE(loop2DN,20)+10*GE(loop2DN,40)+10*GE(loop2DN,65)+20*GE(loop2DN,100))+GT(loop2LamIns,0.03)*(40+10*GE(loop2DN,20)+10*GE(loop2DN,40)+20*GE(loop2DN,65)+20*GE(loop2DN,100)+20*GE(loop2DN,175)) ! [mm] insulation thickness
loop2ULin = 2*PI*loop2LamIns/LN((loop2Dia+2*loop2sIns/1000)/loop2Dia) ! [W/(m*K)] heat loss coefficient per pipe length
loop2UVal = loop2ULin/(PI*loop2Dia)*3.6 ! [kJ/(h*m^2*K)] U-value w.r.t. inner pipe surface
Lloop2Rho = FbrineRho
Lloop2Cp = FbrineCp

** loop4
loop4NPipes = 7
loop4Len = 2.0 ! [m]
** Pipe sizing: economic optimum diameter (Peters & Timmerhaus) D = 0.343 * q^0.45 * rho^0.13, D in [m], q in [m^3/s], rho in [kg/m^3]
loop4PNom = 10.0 ! [kW] nominal power
loop4dTNom = 10.0 ! [K] nominal temperature difference
loop4MfrNom = loop4PNom/(Lloop4Cp*loop4dTNom)*3600 ! [kg/h] nominal mass flow rate
loop4VfrNom = loop4MfrNom/Lloop4Rho/3600 ! [m^3/s] nominal volume flow rate
loop4Dia = 0.343*loop4VfrNom^0.45*Lloop4Rho^0.13 ! [m]
** Pipe insulation: minimum thickness by DN and thermal conductivity (<= 0.03 or <= 0.05 W/(m*K))
loop4LamIns = 0.035 ! [W/(m*K)] thermal conductivity of insulation
loop4DN = loop4Dia*1000 ! [mm] nominal diameter (taken as inner diameter)
loop4sIns = LE(loop4LamIns,0.03)*(30+10*GE(loop4DN,20)+10*GE(loop4DN,40)+10*GE(loop4DN,65)+20*GE(loop4DN,100))+GT(loop4LamIns,0.03)*(40+10*GE(loop4DN,20)+10*GE(loop4DN,40)+20*GE(loop4DN,65)+20*GE(loop4DN,100)+20*GE(loop4DN,175)) ! [mm] insulation thickness
loop4ULin = 2*PI*loop4LamIns/LN((loop4Dia+2*loop4sIns/1000)/loop4Dia) ! [W/(m*K)] heat loss coefficient per pipe length
loop4UVal = loop4ULin/(PI*loop4Dia)*3.6 ! [kJ/(h*m^2*K)] U-value w.r.t. inner pipe surface
Lloop4Rho = FwaterRho
Lloop4Cp = FwaterCp


! TeePiece
UNIT 451 TYPE 929
INPUTS 6
MTeePiece_A
MTeePiece_B
MTeePiece_C
TPiTesDhwIn
TPiDhwMains
TPiCirc
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeePiece = [451,1]

! WTap_main
EQUATIONS 1
TWTap_main = Tcw

UNIT 452 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuCol_A TDhw_PuCol TPiColIn
***
0 spTIni spTIni
EQUATIONS 2
TPuCol = [452,1]
MPuCol = MPuCol_A

UNIT 453 TYPE 929
!MixDhw
PARAMETERS 0
INPUTS 6
MMixDhw_A
MMixDhw_B
MMixDhw_C
TMixDhw_SplitDhw
TPiTesDhwOut
TPiCirc
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TMixDhw= [453,1]

EQUATIONS 1
TWTap = TTee536_WTap

UNIT 454 TYPE 931
! PiCirc
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeePiece ! input flow temperature [deg C]
MPiCirc_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TMixDhw ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiCirc = [454,1] ! Output flow temperature [deg C]
PPiCirc_kW = [454,3]/3600 ! Dissipated heat [kW]
PPiCircConv_kW = [454,4]/3600 ! Convected heat [kW]
PPiCircInt_kJ = [454,5] ! Accumulated internal energy since start of simulation [kJ]
MPiCirc = MPiCirc_A

UNIT 455 TYPE 931
! PiTesDhwIn
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeePiece ! input flow temperature [deg C]
MPiTesDhwIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwDpR1_99H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwIn = [455,1] ! Output flow temperature [deg C]
PPiTesDhwIn_kW = [455,3]/3600 ! Dissipated heat [kW]
PPiTesDhwInConv_kW = [455,4]/3600 ! Convected heat [kW]
PPiTesDhwInInt_kJ = [455,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwIn = MPiTesDhwIn_A

UNIT 456 TYPE 931
! PiTesDhwOut
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDhwDpR1_99H ! input flow temperature [deg C]
MPiTesDhwOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TMixDhw ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwOut = [456,1] ! Output flow temperature [deg C]
PPiTesDhwOut_kW = [456,3]/3600 ! Dissipated heat [kW]
PPiTesDhwOutConv_kW = [456,4]/3600 ! Convected heat [kW]
PPiTesDhwOutInt_kJ = [456,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwOut = MPiTesDhwOut_A

UNIT 457 TYPE 931
! PiColIn
PARAMETERS 6
loop2Dia ! diameter [m]
loop2Len ! length [m]
loop2UVal ! U-value [kJ/(h*m^2*K)] 
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuCol ! input flow temperature [deg C]
MPiColIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TCollectorH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColIn = [457,1] ! Output flow temperature [deg C]
PPiColIn_kW = [457,3]/3600 ! Dissipated heat [kW]
PPiColInConv_kW = [457,4]/3600 ! Convected heat [kW]
PPiColInInt_kJ = [457,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColIn = MPiColIn_A

UNIT 458 TYPE 931
! PiColOut
PARAMETERS 6
loop2Dia ! diameter [m]
loop2Len ! length [m]
loop2UVal ! U-value [kJ/(h*m^2*K)] 
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TCollectorH ! input flow temperature [deg C]
MPiColOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDhwTesHx24H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiColOut = [458,1] ! Output flow temperature [deg C]
PPiColOut_kW = [458,3]/3600 ! Dissipated heat [kW]
PPiColOutConv_kW = [458,4]/3600 ! Convected heat [kW]
PPiColOutInt_kJ = [458,5] ! Accumulated internal energy since start of simulation [kJ]
MPiColOut = MPiColOut_A

UNIT 459 TYPE 931
! PiDhwMains
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TWTap_main ! input flow temperature [deg C]
MPiDhwMains_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeePiece ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwMains = [459,1] ! Output flow temperature [deg C]
PPiDhwMains_kW = [459,3]/3600 ! Dissipated heat [kW]
PPiDhwMainsConv_kW = [459,4]/3600 ! Convected heat [kW]
PPiDhwMainsInt_kJ = [459,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwMains = MPiDhwMains_A

! SplitDhw
UNIT 460 TYPE 929
INPUTS 6
MSplitDhw_A
MSplitDhw_B
MSplitDhw_C
TMixDhw_SplitDhw
TTee536_WTap
TTee536_WTap2
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TSplitDhw = [460,1]

EQUATIONS 1
TWTap2 = TTee536_WTap2

UNIT 461 TYPE 931
! Tee536_WTap2
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TSplitDhw ! input flow temperature [deg C]
MTee536_WTap2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TWTap2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TTee536_WTap2 = [461,1] ! Output flow temperature [deg C]
PTee536_WTap2_kW = [461,3]/3600 ! Dissipated heat [kW]
PTee536_WTap2Conv_kW = [461,4]/3600 ! Convected heat [kW]
PTee536_WTap2Int_kJ = [461,5] ! Accumulated internal energy since start of simulation [kJ]
MTee536_WTap2 = MTee536_WTap2_A

UNIT 462 TYPE 931
! Tee536_WTap
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TSplitDhw ! input flow temperature [deg C]
MTee536_WTap_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TWTap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TTee536_WTap = [462,1] ! Output flow temperature [deg C]
PTee536_WTap_kW = [462,3]/3600 ! Dissipated heat [kW]
PTee536_WTapConv_kW = [462,4]/3600 ! Convected heat [kW]
PTee536_WTapInt_kJ = [462,5] ! Accumulated internal energy since start of simulation [kJ]
MTee536_WTap = MTee536_WTap_A

UNIT 463 TYPE 931
! Dhw_PuCol
PARAMETERS 6
loop2Dia ! diameter [m]
loop2Len ! length [m]
loop2UVal ! U-value [kJ/(h*m^2*K)] 
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDhwTesHx24H ! input flow temperature [deg C]
MDhw_PuCol_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCol ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TDhw_PuCol = [463,1] ! Output flow temperature [deg C]
PDhw_PuCol_kW = [463,3]/3600 ! Dissipated heat [kW]
PDhw_PuColConv_kW = [463,4]/3600 ! Convected heat [kW]
PDhw_PuColInt_kJ = [463,5] ! Accumulated internal energy since start of simulation [kJ]
MDhw_PuCol = MDhw_PuCol_A

UNIT 464 TYPE 931
! MixDhw_SplitDhw
PARAMETERS 6
loop4Dia ! diameter [m]
loop4Len ! length [m]
loop4UVal ! U-value [kJ/(h*m^2*K)] 
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TMixDhw ! input flow temperature [deg C]
MMixDhw_SplitDhw_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TSplitDhw ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TMixDhw_SplitDhw = [464,1] ! Output flow temperature [deg C]
PMixDhw_SplitDhw_kW = [464,3]/3600 ! Dissipated heat [kW]
PMixDhw_SplitDhwConv_kW = [464,4]/3600 ! Convected heat [kW]
PMixDhw_SplitDhwInt_kJ = [464,5] ! Accumulated internal energy since start of simulation [kJ]
MMixDhw_SplitDhw = MMixDhw_SplitDhw_A

*** Single pipe losses
EQUATIONS 1
spPipeEnIntTot = PPiCircInt_kJ+PPiTesDhwInInt_kJ+PPiTesDhwOutInt_kJ+PPiColInInt_kJ+PPiColOutInt_kJ+PPiDhwMainsInt_kJ+PTee536_WTap2Int_kJ+PTee536_WTapInt_kJ+PDhw_PuColInt_kJ+PMixDhw_SplitDhwInt_kJ

UNIT 100 TYPE 993
PARAMETERS 1
1 ! Number of inputs
INPUTS 1
spPipeEnIntTot
**
0

EQUATIONS 4
spPipeConvectedTot = PPiCircConv_kW+PPiTesDhwInConv_kW+PPiTesDhwOutConv_kW+PPiColInConv_kW+PPiColOutConv_kW+PPiDhwMainsConv_kW+PTee536_WTap2Conv_kW+PTee536_WTapConv_kW+PDhw_PuColConv_kW+PMixDhw_SplitDhwConv_kW
PipeLossTot = PPiCirc_kW+PPiTesDhwIn_kW+PPiTesDhwOut_kW+PPiColIn_kW+PPiColOut_kW+PPiDhwMains_kW+PTee536_WTap2_kW+PTee536_WTap_kW+PDhw_PuCol_kW+PMixDhw_SplitDhw_kW
spPipeIntTot = (spPipeEnIntTot - [100,1]) / dtSim / 3600 ! kW
spImbalance = spPipeConvectedTot - PipeLossTot - spPipeIntTot
ASSIGN solar_dhw_GUI_Mfr.prt 465

UNIT 465 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
465! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 11
xFracMixDhw MPiCirc MPiTesDhwIn MPiTesDhwOut MPiColIn MPiColOut MPiDhwMains MTee536_WTap2
MTee536_WTap MDhw_PuCol MMixDhw_SplitDhw

***
xFracMixDhw MPiCirc MPiTesDhwIn MPiTesDhwOut MPiColIn MPiColOut MPiDhwMains MTee536_WTap2
MTee536_WTap MDhw_PuCol MMixDhw_SplitDhw


ASSIGN solar_dhw_GUI_T.prt 466

UNIT 466 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
466! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 10
TPiCirc TPiTesDhwIn TPiTesDhwOut TPiColIn TPiColOut TPiDhwMains TTee536_WTap2 TTee536_WTap
TDhw_PuCol TMixDhw_SplitDhw

***
TPiCirc TPiTesDhwIn TPiTesDhwOut TPiColIn TPiColOut TPiDhwMains TTee536_WTap2 TTee536_WTap
TDhw_PuCol TMixDhw_SplitDhw


CONSTANTS 2
TRoomStore=1
Tcw=1
ENDS