*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

CONSTANTS 3
START = 0     
STOP = 1 
dtSim = 1/30.  ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 °C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m³]; Value for an average pipe temperature with 55 °C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 °C
RHOWAT = 998.0   ! density of Water  [kg/m³] at20 °C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 19
*** Black box component temperatures
TFloor1=1
TShPortLeft90=1
TShPortLeft2=1
TDhwPortLeft50=1
TDhwPortRight1=1
TDhwPortRight50=1
TDhwPortLeft1=1
TDhwPortRight97=1
TDhwPortRight99=1
TsupplyWater=1
THxDHWX1=1
THxDHWX2=1
THPX1=1
THPX2=1
TFloor2=1
TFloor3=1
TFloor4=1
TFloor5=1
TFloor6=1


EQUATIONS 13
*** Massflowrates
MfrPuAux = XXX
xFracDivAux = 1.0
MfrsupplyWater = 1000
MfrPuCirc = XXX
MfrPuAuxEvap = XXX
MfrPuSh1 = XXX
MfrPuSh2 = XXX
MfrPuSh3 = XXX
MfrPuSh4 = XXX
MfrPuSh5 = XXX
MfrPUSh6 = XXX
MfrPuHxDhwSec = XXX
MfrPuOverflowSh = XXX

EQUATIONS 12
*** Pump outlet temperatures
TPuAux = TPiHpCondOut
TtapWater = TPiDhwCirctoTap
TPuCirc = TPiDhwCircRtPu
TPuAuxEvap = TPiHpEvapOut
TPuSh1 = TPiShFltoPu1
TPuSh2 = TPiShFlToPu2
TPuSh3 = TPiShFlToPu3
TPuSh4 = TPiShFlToPu4
TPuSh5 = TPiShFlToPu5
TPUSh6 = TPiShFlToPu6
TPuHxDhwSec = TPiTesDhwtoPuHx
TPuOverflowSh = TPiPuOvFl

UNIT 450 TYPE 935
PARAMETERS 397
99
18 19 0 1      !1 : PuAux
25 52 0 0      !2 : Floor1
19 72 67 3     !3 : DivAux
14 75 68 2     !4 : TeeAuxHxRt
17 0 0 5       !5 : tapWater
95 0 0 4       !6 : supplyWater
16 98 0 1      !7 : PuCirc
67 68 0 0      !8 : HxDHWSide1
3319 70 0 0    !9 : HxDHWSide2
92 70 0 0      !9 : HxDHWSide2
66 20 0 1      !11 : PuAuxEvap
20 66 0 0      !12 : HPHeatPump
18 14 0 0      !13 : HPEvap
4 13 0 0       !14 : PiHpCondIn
17 86 16 2     !15 : TeeCircOut
15 7 0 0       !16 : PiDhwCircRtPu
15 5 0 0       !17 : PiDhwCirctoTap
13 1 0 0       !18 : PiHpCondOut
1 3 0 0        !19 : PiAuxToDiv
11 12 0 0      !20 : PiHpEvapIn
76 51 52 2     !21 : TeeShRt1
27 48 0 0      !22 : Floor2
53 25 0 1      !23 : PuSh1
59 27 0 1      !24 : PuSh2
23 2 0 0       !25 : PiFlFloor1
73 58 53 2     !26 : TeeShOut1
24 22 0 0      !27 : PiFlFloor2
61 30 0 1      !28 : PuSh3
30 47 0 0      !29 : Floor3
28 29 0 0      !30 : PiFlFloor3
63 33 0 1      !31 : PuSh4
33 46 0 0      !32 : Floor4
31 32 0 0      !33 : PiFlFloor4
65 36 0 1      !34 : PuSh5
36 44 0 0      !35 : Floor5
34 35 0 0      !36 : PiFlFloor5
79 39 0 1      !37 : PUSh6
39 83 0 0      !38 : Floor6
37 38 0 0      !39 : PiFlFloor6
45 84 44 2     !40 : TeeShRt5
49 45 46 2     !41 : TeeShRt4
50 49 47 2     !42 : TeeShRt3
51 50 48 2     !43 : TeeShRt2
35 40 0 0      !44 : PiRtFloor5
40 41 0 0      !45 : PiShRt5to4
32 41 0 0      !46 : PiRtFloor4
29 42 0 0      !47 : PiRtFloor3
22 43 0 0      !48 : PiRtFloor2
41 42 0 0      !49 : PiShRt4to3
42 43 0 0      !50 : PiShRt3to2
43 21 0 0      !51 : PiShRt2to1
2 21 0 0       !52 : PiRtFloor1
26 23 0 0      !53 : PiShFltoPu1
58 60 59 2     !54 : TeeShOut2
60 62 61 2     !55 : TeeShOut3
62 64 63 2     !56 : TeeShOut4
64 78 65 2     !57 : TeeShOut5
26 54 0 0      !58 : PiShFl1to2
54 24 0 0      !59 : PiShFlToPu2
54 55 0 0      !60 : PiShFl2to3
55 28 0 0      !61 : PiShFlToPu3
55 56 0 0      !62 : PiShFl3to4
56 31 0 0      !63 : PiShFlToPu4
56 57 0 0      !64 : PiShFl4to5
57 34 0 0      !65 : PiShFlToPu5
12 11 0 0      !66 : PiHpEvapOut
3 8 0 0        !67 : PiHxDhwPriFl
8 4 0 0        !68 : PiHxDhwPriRt
93 70 0 1      !69 : PuHxDhwSec
69 9 0 0       !70 : PiPuHxDhwSecRt
72 89 73 2     !71 : TeeAuxShFl
3 71 0 0       !72 : PiAuxtoTeeShFl
71 26 0 0      !73 : PiTeeShFlTes
75 76 90 2     !74 : TeeAuxShRt
74 4 0 0       !75 : PiTeeHxDhwRt
21 74 0 0      !76 : PiTeeShRtTes
81 78 79 2     !77 : TeeShOut6
57 77 0 0      !78 : PiShFl5to6
77 37 0 0      !79 : PiShFlToPu6
81 87 0 1      !80 : PuOverflowSh
77 80 0 0      !81 : PiPuOvFl
84 87 83 2     !82 : TeeShRt6
38 82 0 0      !83 : PiFloor6Rt
82 40 0 0      !84 : PiPuOvRt6to5
96 99 86 2     !85 : TeeDhwOut
85 15 0 0      !86 : PiDhwtoTCirc
80 82 0 0      !87 : PiPuOvRt
89 90 0 0      !88 : ConnShL11278
71 88 0 0      !89 : PiShPriFl
88 74 0 0      !90 : PiShPriRt
92 93 0 0      !91 : ConnDhwL11287
9 91 0 0       !92 : PiHxDhwSecFl
91 69 0 0      !93 : PiTesDhwtoPuHx
95 96 100 2    !94 : TeeTesDhwR11296
6 94 0 0       !95 : PiDhwMains
94 85 0 0      !96 : PiTesDhwTapOut
98 99 100 2    !97 : TeeTesDhwR11306
7 97 0 0       !98 : PiPuDhwCircOut
97 85 0 0      !99 : PiDhwCircTesOut
97 94 0 0      !100 : PiTesRDhw_2785
INPUTS 99! for Type 935
 MfrPuAux 0,0  xFracDivAux 0,0 0,0  MfrsupplyWater  MfrPuCirc 0,0 0,0 
 MfrPuAuxEvap 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0  MfrPuSh1  MfrPuSh2 0,0 0,0 0,0  MfrPuSh3 
0,0 0,0  MfrPuSh4 0,0 0,0  MfrPuSh5 0,0 0,0  MfrPUSh6 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0  MfrPuHxDhwSec 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0  MfrPuOverflowSh 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 

*** Initial Inputs *
0.0 -1 0.0 -1 -1 0.0 0.0  -1 -1 
0.0  -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 0.0 0.0 -1 -1 -1 0.0 
-1 -1 0.0 -1 -1 0.0 -1 -1 0.0 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 0.0 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 0.0 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 


EQUATIONS 212	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MfrPuAux_A=[450,1]
MfrPuAux_B=[450,2]
MfrFloor1_A=[450,4]
MfrFloor1_B=[450,5]
MfrDivAux_A=[450,7]
MfrDivAux_B=[450,8]
MfrDivAux_C=[450,9]
MfrTeeAuxHxRt_A=[450,10]
MfrTeeAuxHxRt_B=[450,11]
MfrTeeAuxHxRt_C=[450,12]
MfrtapWater_A=[450,13]
MfrtapWater_B=[450,14]
MfrsupplyWater_A=[450,16]
MfrsupplyWater_B=[450,17]
MfrPuCirc_A=[450,19]
MfrPuCirc_B=[450,20]
MfrHxDHW-Side0_A=[450,22]
MfrHxDHW-Side0_B=[450,23]
MfrHxDHW-Side1_A=[450,25]
MfrHxDHW-Side1_B=[450,26]
MfrPuAuxEvap_A=[450,28]
MfrPuAuxEvap_B=[450,29]
MfrHP-Hp-Side0_A=[450,31]
MfrHP-Hp-Side0_B=[450,32]
MfrHP-Hp-Side1_A=[450,34]
MfrHP-Hp-Side1_B=[450,35]
MfrPiHpCondIn_A=[450,37]
MfrPiHpCondIn_B=[450,38]
MfrTeeCircOut_A=[450,40]
MfrTeeCircOut_B=[450,41]
MfrTeeCircOut_C=[450,42]
MfrPiDhwCircRtPu_A=[450,43]
MfrPiDhwCircRtPu_B=[450,44]
MfrPiDhwCirctoTap_A=[450,46]
MfrPiDhwCirctoTap_B=[450,47]
MfrPiHpCondOut_A=[450,49]
MfrPiHpCondOut_B=[450,50]
MfrPiAuxToDiv_A=[450,52]
MfrPiAuxToDiv_B=[450,53]
MfrPiHpEvapIn_A=[450,55]
MfrPiHpEvapIn_B=[450,56]
MfrTeeShRt1_A=[450,58]
MfrTeeShRt1_B=[450,59]
MfrTeeShRt1_C=[450,60]
MfrFloor2_A=[450,61]
MfrFloor2_B=[450,62]
MfrPuSh1_A=[450,64]
MfrPuSh1_B=[450,65]
MfrPuSh2_A=[450,67]
MfrPuSh2_B=[450,68]
MfrPiFlFloor1_A=[450,70]
MfrPiFlFloor1_B=[450,71]
MfrTeeShOut1_A=[450,73]
MfrTeeShOut1_B=[450,74]
MfrTeeShOut1_C=[450,75]
MfrPiFlFloor2_A=[450,76]
MfrPiFlFloor2_B=[450,77]
MfrPuSh3_A=[450,79]
MfrPuSh3_B=[450,80]
MfrFloor3_A=[450,82]
MfrFloor3_B=[450,83]
MfrPiFlFloor3_A=[450,85]
MfrPiFlFloor3_B=[450,86]
MfrPuSh4_A=[450,88]
MfrPuSh4_B=[450,89]
MfrFloor4_A=[450,91]
MfrFloor4_B=[450,92]
MfrPiFlFloor4_A=[450,94]
MfrPiFlFloor4_B=[450,95]
MfrPuSh5_A=[450,97]
MfrPuSh5_B=[450,98]
MfrFloor5_A=[450,100]
MfrFloor5_B=[450,101]
MfrPiFlFloor5_A=[450,103]
MfrPiFlFloor5_B=[450,104]
MfrPUSh6_A=[450,106]
MfrPUSh6_B=[450,107]
MfrFloor6_A=[450,109]
MfrFloor6_B=[450,110]
MfrPiFlFloor6_A=[450,112]
MfrPiFlFloor6_B=[450,113]
MfrTeeShRt5_A=[450,115]
MfrTeeShRt5_B=[450,116]
MfrTeeShRt5_C=[450,117]
MfrTeeShRt4_A=[450,118]
MfrTeeShRt4_B=[450,119]
MfrTeeShRt4_C=[450,120]
MfrTeeShRt3_A=[450,121]
MfrTeeShRt3_B=[450,122]
MfrTeeShRt3_C=[450,123]
MfrTeeShRt2_A=[450,124]
MfrTeeShRt2_B=[450,125]
MfrTeeShRt2_C=[450,126]
MfrPiRtFloor5_A=[450,127]
MfrPiRtFloor5_B=[450,128]
MfrPiShRt5to4_A=[450,130]
MfrPiShRt5to4_B=[450,131]
MfrPiRtFloor4_A=[450,133]
MfrPiRtFloor4_B=[450,134]
MfrPiRtFloor3_A=[450,136]
MfrPiRtFloor3_B=[450,137]
MfrPiRtFloor2_A=[450,139]
MfrPiRtFloor2_B=[450,140]
MfrPiShRt4to3_A=[450,142]
MfrPiShRt4to3_B=[450,143]
MfrPiShRt3to2_A=[450,145]
MfrPiShRt3to2_B=[450,146]
MfrPiShRt2to1_A=[450,148]
MfrPiShRt2to1_B=[450,149]
MfrPiRtFloor1_A=[450,151]
MfrPiRtFloor1_B=[450,152]
MfrPiShFltoPu1_A=[450,154]
MfrPiShFltoPu1_B=[450,155]
MfrTeeShOut2_A=[450,157]
MfrTeeShOut2_B=[450,158]
MfrTeeShOut2_C=[450,159]
MfrTeeShOut3_A=[450,160]
MfrTeeShOut3_B=[450,161]
MfrTeeShOut3_C=[450,162]
MfrTeeShOut4_A=[450,163]
MfrTeeShOut4_B=[450,164]
MfrTeeShOut4_C=[450,165]
MfrTeeShOut5_A=[450,166]
MfrTeeShOut5_B=[450,167]
MfrTeeShOut5_C=[450,168]
MfrPiShFl1to2_A=[450,169]
MfrPiShFl1to2_B=[450,170]
MfrPiShFlToPu2_A=[450,172]
MfrPiShFlToPu2_B=[450,173]
MfrPiShFl2to3_A=[450,175]
MfrPiShFl2to3_B=[450,176]
MfrPiShFlToPu3_A=[450,178]
MfrPiShFlToPu3_B=[450,179]
MfrPiShFl3to4_A=[450,181]
MfrPiShFl3to4_B=[450,182]
MfrPiShFlToPu4_A=[450,184]
MfrPiShFlToPu4_B=[450,185]
MfrPiShFl4to5_A=[450,187]
MfrPiShFl4to5_B=[450,188]
MfrPiShFlToPu5_A=[450,190]
MfrPiShFlToPu5_B=[450,191]
MfrPiHpEvapOut_A=[450,193]
MfrPiHpEvapOut_B=[450,194]
MfrPiHxDhwPriFl_A=[450,196]
MfrPiHxDhwPriFl_B=[450,197]
MfrPiHxDhwPriRt_A=[450,199]
MfrPiHxDhwPriRt_B=[450,200]
MfrPuHxDhwSec_A=[450,202]
MfrPuHxDhwSec_B=[450,203]
MfrPiPuHxDhwSecRt_A=[450,205]
MfrPiPuHxDhwSecRt_B=[450,206]
MfrTeeAuxShFl_A=[450,208]
MfrTeeAuxShFl_B=[450,209]
MfrTeeAuxShFl_C=[450,210]
MfrPiAuxtoTeeShFl_A=[450,211]
MfrPiAuxtoTeeShFl_B=[450,212]
MfrPiTeeShFlTes_A=[450,214]
MfrPiTeeShFlTes_B=[450,215]
MfrTeeAuxShRt_A=[450,217]
MfrTeeAuxShRt_B=[450,218]
MfrTeeAuxShRt_C=[450,219]
MfrPiTeeHxDhwRt_A=[450,220]
MfrPiTeeHxDhwRt_B=[450,221]
MfrPiTeeShRtTes_A=[450,223]
MfrPiTeeShRtTes_B=[450,224]
MfrTeeShOut6_A=[450,226]
MfrTeeShOut6_B=[450,227]
MfrTeeShOut6_C=[450,228]
MfrPiShFl5to6_A=[450,229]
MfrPiShFl5to6_B=[450,230]
MfrPiShFlToPu6_A=[450,232]
MfrPiShFlToPu6_B=[450,233]
MfrPuOverflowSh_A=[450,235]
MfrPuOverflowSh_B=[450,236]
MfrPiPuOvFl_A=[450,238]
MfrPiPuOvFl_B=[450,239]
MfrTeeShRt6_A=[450,241]
MfrTeeShRt6_B=[450,242]
MfrTeeShRt6_C=[450,243]
MfrPiFloor6Rt_A=[450,244]
MfrPiFloor6Rt_B=[450,245]
MfrPiPuOvRt6to5_A=[450,247]
MfrPiPuOvRt6to5_B=[450,248]
MfrTeeDhwOut_A=[450,250]
MfrTeeDhwOut_B=[450,251]
MfrTeeDhwOut_C=[450,252]
MfrPiDhwtoTCirc_A=[450,253]
MfrPiDhwtoTCirc_B=[450,254]
MfrPiPuOvRt_A=[450,256]
MfrPiPuOvRt_B=[450,257]
MfrConnShL11278_A=[450,259]
MfrConnShL11278_B=[450,260]
MfrPiShPriFl_A=[450,262]
MfrPiShPriFl_B=[450,263]
MfrPiShPriRt_A=[450,265]
MfrPiShPriRt_B=[450,266]
MfrConnDhwL11287_A=[450,268]
MfrConnDhwL11287_B=[450,269]
MfrPiHxDhwSecFl_A=[450,271]
MfrPiHxDhwSecFl_B=[450,272]
MfrPiTesDhwtoPuHx_A=[450,274]
MfrPiTesDhwtoPuHx_B=[450,275]
MfrPiDhwMains_A=[450,280]
MfrPiDhwMains_B=[450,281]
MfrPiTesDhwTapOut_A=[450,283]
MfrPiTesDhwTapOut_B=[450,284]
MfrPiPuDhwCircOut_A=[450,289]
MfrPiPuDhwCircOut_B=[450,290]
MfrPiDhwCircTesOut_A=[450,292]
MfrPiDhwCircTesOut_B=[450,293]
MfrPiTesRDhw_2785_A=[450,295]
MfrPiTesRDhw_2785_B=[450,296]


UNIT 451 TYPE 929
!DivAux
PARAMETERS 0
INPUTS 6
MfrDivAux_A
MfrDivAux_B
MfrDivAux_C
TPiAuxToDiv
TPiAuxtoTeeShFl
TPiHxDhwPriFl
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivAux= [451,1]

UNIT 452 TYPE 929
!TeeAuxHxRt
PARAMETERS 0
INPUTS 6
MfrTeeAuxHxRt_A
MfrTeeAuxHxRt_B
MfrTeeAuxHxRt_C
TPiHpCondIn
TPiTeeHxDhwRt
TPiHxDhwPriRt
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeAuxHxRt= [452,1]

UNIT 453 TYPE 931
!PiHpCondIn
PARAMETERS 6
diPiHpCondIn
LPiHpCondIn
UPiHpCondIn
RhoWat
CPWat
20
INPUTS 4
TTeeAuxHxRt
MfrPiHpCondIn_A
TRoomStore
THPX2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHpCondIn= [453,1]
PPiHpCondIn_kW= [453,3]/3600 !kW
MfrPiHpCondIn= MfrPiHpCondIn_A

UNIT 454 TYPE 929
!TeeCircOut
PARAMETERS 0
INPUTS 6
MfrTeeCircOut_A
MfrTeeCircOut_B
MfrTeeCircOut_C
TPiDhwCirctoTap
TPiDhwtoTCirc
TPiDhwCircRtPu
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeCircOut= [454,1]

UNIT 455 TYPE 931
!PiDhwCircRtPu
PARAMETERS 6
diPiDhwCircRtPu
LPiDhwCircRtPu
UPiDhwCircRtPu
RhoWat
CPWat
20
INPUTS 4
TTeeCircOut
MfrPiDhwCircRtPu_A
TRoomStore
TPuCirc
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiDhwCircRtPu= [455,1]
PPiDhwCircRtPu_kW= [455,3]/3600 !kW
MfrPiDhwCircRtPu= MfrPiDhwCircRtPu_A

UNIT 456 TYPE 931
!PiDhwCirctoTap
PARAMETERS 6
diPiDhwCirctoTap
LPiDhwCirctoTap
UPiDhwCirctoTap
RhoWat
CPWat
20
INPUTS 4
TTeeCircOut
MfrPiDhwCirctoTap_A
TRoomStore
TtapWater
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiDhwCirctoTap= [456,1]
PPiDhwCirctoTap_kW= [456,3]/3600 !kW
MfrPiDhwCirctoTap= MfrPiDhwCirctoTap_A

UNIT 457 TYPE 931
!PiHpCondOut
PARAMETERS 6
diPiHpCondOut
LPiHpCondOut
UPiHpCondOut
RhoWat
CPWat
20
INPUTS 4
THPX2
MfrPiHpCondOut_A
TRoomStore
TPuAux
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHpCondOut= [457,1]
PPiHpCondOut_kW= [457,3]/3600 !kW
MfrPiHpCondOut= MfrPiHpCondOut_A

UNIT 458 TYPE 931
!PiAuxToDiv
PARAMETERS 6
diPiAuxToDiv
LPiAuxToDiv
UPiAuxToDiv
RhoWat
CPWat
20
INPUTS 4
TPuAux
MfrPiAuxToDiv_A
TRoomStore
TDivAux
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiAuxToDiv= [458,1]
PPiAuxToDiv_kW= [458,3]/3600 !kW
MfrPiAuxToDiv= MfrPiAuxToDiv_A

UNIT 459 TYPE 931
!PiHpEvapIn
PARAMETERS 6
diPiHpEvapIn
LPiHpEvapIn
UPiHpEvapIn
RhoWat
CPWat
20
INPUTS 4
TPuAuxEvap
MfrPiHpEvapIn_A
TRoomStore
THPX1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHpEvapIn= [459,1]
PPiHpEvapIn_kW= [459,3]/3600 !kW
MfrPiHpEvapIn= MfrPiHpEvapIn_A

UNIT 460 TYPE 929
!TeeShRt1
PARAMETERS 0
INPUTS 6
MfrTeeShRt1_A
MfrTeeShRt1_B
MfrTeeShRt1_C
TPiTeeShRtTes
TPiShRt2to1
TPiRtFloor1
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt1= [460,1]

UNIT 461 TYPE 931
!PiFlFloor1
PARAMETERS 6
diPiFlFloor1
LPiFlFloor1
UPiFlFloor1
RhoWat
CPWat
20
INPUTS 4
TPuSh1
MfrPiFlFloor1_A
TRoomStore
TFloor1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor1= [461,1]
PPiFlFloor1_kW= [461,3]/3600 !kW
MfrPiFlFloor1= MfrPiFlFloor1_A

UNIT 462 TYPE 929
!TeeShOut1
PARAMETERS 0
INPUTS 6
MfrTeeShOut1_A
MfrTeeShOut1_B
MfrTeeShOut1_C
TPiTeeShFlTes
TPiShFl1to2
TPiShFltoPu1
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut1= [462,1]

UNIT 463 TYPE 931
!PiFlFloor2
PARAMETERS 6
diPiFlFloor2
LPiFlFloor2
UPiFlFloor2
RhoWat
CPWat
20
INPUTS 4
TPuSh2
MfrPiFlFloor2_A
TRoomStore
TFloor2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor2= [463,1]
PPiFlFloor2_kW= [463,3]/3600 !kW
MfrPiFlFloor2= MfrPiFlFloor2_A

UNIT 464 TYPE 931
!PiFlFloor3
PARAMETERS 6
diPiFlFloor3
LPiFlFloor3
UPiFlFloor3
RhoWat
CPWat
20
INPUTS 4
TPuSh3
MfrPiFlFloor3_A
TRoomStore
TFloor3
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor3= [464,1]
PPiFlFloor3_kW= [464,3]/3600 !kW
MfrPiFlFloor3= MfrPiFlFloor3_A

UNIT 465 TYPE 931
!PiFlFloor4
PARAMETERS 6
diPiFlFloor4
LPiFlFloor4
UPiFlFloor4
RhoWat
CPWat
20
INPUTS 4
TPuSh4
MfrPiFlFloor4_A
TRoomStore
TFloor4
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor4= [465,1]
PPiFlFloor4_kW= [465,3]/3600 !kW
MfrPiFlFloor4= MfrPiFlFloor4_A

UNIT 466 TYPE 931
!PiFlFloor5
PARAMETERS 6
diPiFlFloor5
LPiFlFloor5
UPiFlFloor5
RhoWat
CPWat
20
INPUTS 4
TPuSh5
MfrPiFlFloor5_A
TRoomStore
TFloor5
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor5= [466,1]
PPiFlFloor5_kW= [466,3]/3600 !kW
MfrPiFlFloor5= MfrPiFlFloor5_A

UNIT 467 TYPE 931
!PiFlFloor6
PARAMETERS 6
diPiFlFloor6
LPiFlFloor6
UPiFlFloor6
RhoWat
CPWat
20
INPUTS 4
TPUSh6
MfrPiFlFloor6_A
TRoomStore
TFloor6
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFlFloor6= [467,1]
PPiFlFloor6_kW= [467,3]/3600 !kW
MfrPiFlFloor6= MfrPiFlFloor6_A

UNIT 468 TYPE 929
!TeeShRt5
PARAMETERS 0
INPUTS 6
MfrTeeShRt5_A
MfrTeeShRt5_B
MfrTeeShRt5_C
TPiShRt5to4
TPiPuOvRt6to5
TPiRtFloor5
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt5= [468,1]

UNIT 469 TYPE 929
!TeeShRt4
PARAMETERS 0
INPUTS 6
MfrTeeShRt4_A
MfrTeeShRt4_B
MfrTeeShRt4_C
TPiShRt4to3
TPiShRt5to4
TPiRtFloor4
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt4= [469,1]

UNIT 470 TYPE 929
!TeeShRt3
PARAMETERS 0
INPUTS 6
MfrTeeShRt3_A
MfrTeeShRt3_B
MfrTeeShRt3_C
TPiShRt3to2
TPiShRt4to3
TPiRtFloor3
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt3= [470,1]

UNIT 471 TYPE 929
!TeeShRt2
PARAMETERS 0
INPUTS 6
MfrTeeShRt2_A
MfrTeeShRt2_B
MfrTeeShRt2_C
TPiShRt2to1
TPiShRt3to2
TPiRtFloor2
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt2= [471,1]

UNIT 472 TYPE 931
!PiRtFloor5
PARAMETERS 6
diPiRtFloor5
LPiRtFloor5
UPiRtFloor5
RhoWat
CPWat
20
INPUTS 4
TFloor5
MfrPiRtFloor5_A
TRoomStore
TTeeShRt5
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiRtFloor5= [472,1]
PPiRtFloor5_kW= [472,3]/3600 !kW
MfrPiRtFloor5= MfrPiRtFloor5_A

UNIT 473 TYPE 931
!PiShRt5to4
PARAMETERS 6
diPiShRt5to4
LPiShRt5to4
UPiShRt5to4
RhoWat
CPWat
20
INPUTS 4
TTeeShRt5
MfrPiShRt5to4_A
TRoomStore
TTeeShRt4
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShRt5to4= [473,1]
PPiShRt5to4_kW= [473,3]/3600 !kW
MfrPiShRt5to4= MfrPiShRt5to4_A

UNIT 474 TYPE 931
!PiRtFloor4
PARAMETERS 6
diPiRtFloor4
LPiRtFloor4
UPiRtFloor4
RhoWat
CPWat
20
INPUTS 4
TFloor4
MfrPiRtFloor4_A
TRoomStore
TTeeShRt4
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiRtFloor4= [474,1]
PPiRtFloor4_kW= [474,3]/3600 !kW
MfrPiRtFloor4= MfrPiRtFloor4_A

UNIT 475 TYPE 931
!PiRtFloor3
PARAMETERS 6
diPiRtFloor3
LPiRtFloor3
UPiRtFloor3
RhoWat
CPWat
20
INPUTS 4
TFloor3
MfrPiRtFloor3_A
TRoomStore
TTeeShRt3
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiRtFloor3= [475,1]
PPiRtFloor3_kW= [475,3]/3600 !kW
MfrPiRtFloor3= MfrPiRtFloor3_A

UNIT 476 TYPE 931
!PiRtFloor2
PARAMETERS 6
diPiRtFloor2
LPiRtFloor2
UPiRtFloor2
RhoWat
CPWat
20
INPUTS 4
TFloor2
MfrPiRtFloor2_A
TRoomStore
TTeeShRt2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiRtFloor2= [476,1]
PPiRtFloor2_kW= [476,3]/3600 !kW
MfrPiRtFloor2= MfrPiRtFloor2_A

UNIT 477 TYPE 931
!PiShRt4to3
PARAMETERS 6
diPiShRt4to3
LPiShRt4to3
UPiShRt4to3
RhoWat
CPWat
20
INPUTS 4
TTeeShRt4
MfrPiShRt4to3_A
TRoomStore
TTeeShRt3
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShRt4to3= [477,1]
PPiShRt4to3_kW= [477,3]/3600 !kW
MfrPiShRt4to3= MfrPiShRt4to3_A

UNIT 478 TYPE 931
!PiShRt3to2
PARAMETERS 6
diPiShRt3to2
LPiShRt3to2
UPiShRt3to2
RhoWat
CPWat
20
INPUTS 4
TTeeShRt3
MfrPiShRt3to2_A
TRoomStore
TTeeShRt2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShRt3to2= [478,1]
PPiShRt3to2_kW= [478,3]/3600 !kW
MfrPiShRt3to2= MfrPiShRt3to2_A

UNIT 479 TYPE 931
!PiShRt2to1
PARAMETERS 6
diPiShRt2to1
LPiShRt2to1
UPiShRt2to1
RhoWat
CPWat
20
INPUTS 4
TTeeShRt2
MfrPiShRt2to1_A
TRoomStore
TTeeShRt1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShRt2to1= [479,1]
PPiShRt2to1_kW= [479,3]/3600 !kW
MfrPiShRt2to1= MfrPiShRt2to1_A

UNIT 480 TYPE 931
!PiRtFloor1
PARAMETERS 6
diPiRtFloor1
LPiRtFloor1
UPiRtFloor1
RhoWat
CPWat
20
INPUTS 4
TFloor1
MfrPiRtFloor1_A
TRoomStore
TTeeShRt1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiRtFloor1= [480,1]
PPiRtFloor1_kW= [480,3]/3600 !kW
MfrPiRtFloor1= MfrPiRtFloor1_A

UNIT 481 TYPE 931
!PiShFltoPu1
PARAMETERS 6
diPiShFltoPu1
LPiShFltoPu1
UPiShFltoPu1
RhoWat
CPWat
20
INPUTS 4
TTeeShOut1
MfrPiShFltoPu1_A
TRoomStore
TPuSh1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFltoPu1= [481,1]
PPiShFltoPu1_kW= [481,3]/3600 !kW
MfrPiShFltoPu1= MfrPiShFltoPu1_A

UNIT 482 TYPE 929
!TeeShOut2
PARAMETERS 0
INPUTS 6
MfrTeeShOut2_A
MfrTeeShOut2_B
MfrTeeShOut2_C
TPiShFl1to2
TPiShFl2to3
TPiShFlToPu2
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut2= [482,1]

UNIT 483 TYPE 929
!TeeShOut3
PARAMETERS 0
INPUTS 6
MfrTeeShOut3_A
MfrTeeShOut3_B
MfrTeeShOut3_C
TPiShFl2to3
TPiShFl3to4
TPiShFlToPu3
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut3= [483,1]

UNIT 484 TYPE 929
!TeeShOut4
PARAMETERS 0
INPUTS 6
MfrTeeShOut4_A
MfrTeeShOut4_B
MfrTeeShOut4_C
TPiShFl3to4
TPiShFl4to5
TPiShFlToPu4
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut4= [484,1]

UNIT 485 TYPE 929
!TeeShOut5
PARAMETERS 0
INPUTS 6
MfrTeeShOut5_A
MfrTeeShOut5_B
MfrTeeShOut5_C
TPiShFl4to5
TPiShFl5to6
TPiShFlToPu5
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut5= [485,1]

UNIT 486 TYPE 931
!PiShFl1to2
PARAMETERS 6
diPiShFl1to2
LPiShFl1to2
UPiShFl1to2
RhoWat
CPWat
20
INPUTS 4
TTeeShOut1
MfrPiShFl1to2_A
TRoomStore
TTeeShOut2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFl1to2= [486,1]
PPiShFl1to2_kW= [486,3]/3600 !kW
MfrPiShFl1to2= MfrPiShFl1to2_A

UNIT 487 TYPE 931
!PiShFlToPu2
PARAMETERS 6
diPiShFlToPu2
LPiShFlToPu2
UPiShFlToPu2
RhoWat
CPWat
20
INPUTS 4
TTeeShOut2
MfrPiShFlToPu2_A
TRoomStore
TPuSh2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFlToPu2= [487,1]
PPiShFlToPu2_kW= [487,3]/3600 !kW
MfrPiShFlToPu2= MfrPiShFlToPu2_A

UNIT 488 TYPE 931
!PiShFl2to3
PARAMETERS 6
diPiShFl2to3
LPiShFl2to3
UPiShFl2to3
RhoWat
CPWat
20
INPUTS 4
TTeeShOut2
MfrPiShFl2to3_A
TRoomStore
TTeeShOut3
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFl2to3= [488,1]
PPiShFl2to3_kW= [488,3]/3600 !kW
MfrPiShFl2to3= MfrPiShFl2to3_A

UNIT 489 TYPE 931
!PiShFlToPu3
PARAMETERS 6
diPiShFlToPu3
LPiShFlToPu3
UPiShFlToPu3
RhoWat
CPWat
20
INPUTS 4
TTeeShOut3
MfrPiShFlToPu3_A
TRoomStore
TPuSh3
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFlToPu3= [489,1]
PPiShFlToPu3_kW= [489,3]/3600 !kW
MfrPiShFlToPu3= MfrPiShFlToPu3_A

UNIT 490 TYPE 931
!PiShFl3to4
PARAMETERS 6
diPiShFl3to4
LPiShFl3to4
UPiShFl3to4
RhoWat
CPWat
20
INPUTS 4
TTeeShOut3
MfrPiShFl3to4_A
TRoomStore
TTeeShOut4
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFl3to4= [490,1]
PPiShFl3to4_kW= [490,3]/3600 !kW
MfrPiShFl3to4= MfrPiShFl3to4_A

UNIT 491 TYPE 931
!PiShFlToPu4
PARAMETERS 6
diPiShFlToPu4
LPiShFlToPu4
UPiShFlToPu4
RhoWat
CPWat
20
INPUTS 4
TTeeShOut4
MfrPiShFlToPu4_A
TRoomStore
TPuSh4
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFlToPu4= [491,1]
PPiShFlToPu4_kW= [491,3]/3600 !kW
MfrPiShFlToPu4= MfrPiShFlToPu4_A

UNIT 492 TYPE 931
!PiShFl4to5
PARAMETERS 6
diPiShFl4to5
LPiShFl4to5
UPiShFl4to5
RhoWat
CPWat
20
INPUTS 4
TTeeShOut4
MfrPiShFl4to5_A
TRoomStore
TTeeShOut5
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFl4to5= [492,1]
PPiShFl4to5_kW= [492,3]/3600 !kW
MfrPiShFl4to5= MfrPiShFl4to5_A

UNIT 493 TYPE 931
!PiShFlToPu5
PARAMETERS 6
diPiShFlToPu5
LPiShFlToPu5
UPiShFlToPu5
RhoWat
CPWat
20
INPUTS 4
TTeeShOut5
MfrPiShFlToPu5_A
TRoomStore
TPuSh5
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFlToPu5= [493,1]
PPiShFlToPu5_kW= [493,3]/3600 !kW
MfrPiShFlToPu5= MfrPiShFlToPu5_A

UNIT 494 TYPE 931
!PiHpEvapOut
PARAMETERS 6
diPiHpEvapOut
LPiHpEvapOut
UPiHpEvapOut
RhoWat
CPWat
20
INPUTS 4
THPX1
MfrPiHpEvapOut_A
TRoomStore
TPuAuxEvap
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHpEvapOut= [494,1]
PPiHpEvapOut_kW= [494,3]/3600 !kW
MfrPiHpEvapOut= MfrPiHpEvapOut_A

UNIT 495 TYPE 931
!PiHxDhwPriFl
PARAMETERS 6
diPiHxDhwPriFl
LPiHxDhwPriFl
UPiHxDhwPriFl
RhoWat
CPWat
20
INPUTS 4
TDivAux
MfrPiHxDhwPriFl_A
TRoomStore
THxDHWX1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHxDhwPriFl= [495,1]
PPiHxDhwPriFl_kW= [495,3]/3600 !kW
MfrPiHxDhwPriFl= MfrPiHxDhwPriFl_A

UNIT 496 TYPE 931
!PiHxDhwPriRt
PARAMETERS 6
diPiHxDhwPriRt
LPiHxDhwPriRt
UPiHxDhwPriRt
RhoWat
CPWat
20
INPUTS 4
THxDHWX1
MfrPiHxDhwPriRt_A
TRoomStore
TTeeAuxHxRt
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHxDhwPriRt= [496,1]
PPiHxDhwPriRt_kW= [496,3]/3600 !kW
MfrPiHxDhwPriRt= MfrPiHxDhwPriRt_A

UNIT 497 TYPE 931
!PiPuHxDhwSecRt
PARAMETERS 6
diPiPuHxDhwSecRt
LPiPuHxDhwSecRt
UPiPuHxDhwSecRt
RhoWat
CPWat
20
INPUTS 4
TPuHxDhwSec
MfrPiPuHxDhwSecRt_A
TRoomStore
THxDHWX2
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiPuHxDhwSecRt= [497,1]
PPiPuHxDhwSecRt_kW= [497,3]/3600 !kW
MfrPiPuHxDhwSecRt= MfrPiPuHxDhwSecRt_A

UNIT 498 TYPE 929
!TeeAuxShFl
PARAMETERS 0
INPUTS 6
MfrTeeAuxShFl_A
MfrTeeAuxShFl_B
MfrTeeAuxShFl_C
TPiAuxtoTeeShFl
TPiShPriFl
TPiTeeShFlTes
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeAuxShFl= [498,1]

UNIT 499 TYPE 931
!PiAuxtoTeeShFl
PARAMETERS 6
diPiAuxtoTeeShFl
LPiAuxtoTeeShFl
UPiAuxtoTeeShFl
RhoWat
CPWat
20
INPUTS 4
TDivAux
MfrPiAuxtoTeeShFl_A
TRoomStore
TTeeAuxShFl
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiAuxtoTeeShFl= [499,1]
PPiAuxtoTeeShFl_kW= [499,3]/3600 !kW
MfrPiAuxtoTeeShFl= MfrPiAuxtoTeeShFl_A

UNIT 500 TYPE 931
!PiTeeShFlTes
PARAMETERS 6
diPiTeeShFlTes
LPiTeeShFlTes
UPiTeeShFlTes
RhoWat
CPWat
20
INPUTS 4
TTeeAuxShFl
MfrPiTeeShFlTes_A
TRoomStore
TTeeShOut1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiTeeShFlTes= [500,1]
PPiTeeShFlTes_kW= [500,3]/3600 !kW
MfrPiTeeShFlTes= MfrPiTeeShFlTes_A

UNIT 501 TYPE 929
!TeeAuxShRt
PARAMETERS 0
INPUTS 6
MfrTeeAuxShRt_A
MfrTeeAuxShRt_B
MfrTeeAuxShRt_C
TPiTeeHxDhwRt
TPiTeeShRtTes
TPiShPriRt
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeAuxShRt= [501,1]

UNIT 502 TYPE 931
!PiTeeHxDhwRt
PARAMETERS 6
diPiTeeHxDhwRt
LPiTeeHxDhwRt
UPiTeeHxDhwRt
RhoWat
CPWat
20
INPUTS 4
TTeeAuxShRt
MfrPiTeeHxDhwRt_A
TRoomStore
TTeeAuxHxRt
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiTeeHxDhwRt= [502,1]
PPiTeeHxDhwRt_kW= [502,3]/3600 !kW
MfrPiTeeHxDhwRt= MfrPiTeeHxDhwRt_A

UNIT 503 TYPE 931
!PiTeeShRtTes
PARAMETERS 6
diPiTeeShRtTes
LPiTeeShRtTes
UPiTeeShRtTes
RhoWat
CPWat
20
INPUTS 4
TTeeShRt1
MfrPiTeeShRtTes_A
TRoomStore
TTeeAuxShRt
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiTeeShRtTes= [503,1]
PPiTeeShRtTes_kW= [503,3]/3600 !kW
MfrPiTeeShRtTes= MfrPiTeeShRtTes_A

UNIT 504 TYPE 929
!TeeShOut6
PARAMETERS 0
INPUTS 6
MfrTeeShOut6_A
MfrTeeShOut6_B
MfrTeeShOut6_C
TPiPuOvFl
TPiShFl5to6
TPiShFlToPu6
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShOut6= [504,1]

UNIT 505 TYPE 931
!PiShFl5to6
PARAMETERS 6
diPiShFl5to6
LPiShFl5to6
UPiShFl5to6
RhoWat
CPWat
20
INPUTS 4
TTeeShOut5
MfrPiShFl5to6_A
TRoomStore
TTeeShOut6
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFl5to6= [505,1]
PPiShFl5to6_kW= [505,3]/3600 !kW
MfrPiShFl5to6= MfrPiShFl5to6_A

UNIT 506 TYPE 931
!PiShFlToPu6
PARAMETERS 6
diPiShFlToPu6
LPiShFlToPu6
UPiShFlToPu6
RhoWat
CPWat
20
INPUTS 4
TTeeShOut6
MfrPiShFlToPu6_A
TRoomStore
TPUSh6
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShFlToPu6= [506,1]
PPiShFlToPu6_kW= [506,3]/3600 !kW
MfrPiShFlToPu6= MfrPiShFlToPu6_A

UNIT 507 TYPE 931
!PiPuOvFl
PARAMETERS 6
diPiPuOvFl
LPiPuOvFl
UPiPuOvFl
RhoWat
CPWat
20
INPUTS 4
TTeeShOut6
MfrPiPuOvFl_A
TRoomStore
TPuOverflowSh
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiPuOvFl= [507,1]
PPiPuOvFl_kW= [507,3]/3600 !kW
MfrPiPuOvFl= MfrPiPuOvFl_A

UNIT 508 TYPE 929
!TeeShRt6
PARAMETERS 0
INPUTS 6
MfrTeeShRt6_A
MfrTeeShRt6_B
MfrTeeShRt6_C
TPiPuOvRt6to5
TPiPuOvRt
TPiFloor6Rt
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeShRt6= [508,1]

UNIT 509 TYPE 931
!PiFloor6Rt
PARAMETERS 6
diPiFloor6Rt
LPiFloor6Rt
UPiFloor6Rt
RhoWat
CPWat
20
INPUTS 4
TFloor6
MfrPiFloor6Rt_A
TRoomStore
TTeeShRt6
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiFloor6Rt= [509,1]
PPiFloor6Rt_kW= [509,3]/3600 !kW
MfrPiFloor6Rt= MfrPiFloor6Rt_A

UNIT 510 TYPE 931
!PiPuOvRt6to5
PARAMETERS 6
diPiPuOvRt6to5
LPiPuOvRt6to5
UPiPuOvRt6to5
RhoWat
CPWat
20
INPUTS 4
TTeeShRt6
MfrPiPuOvRt6to5_A
TRoomStore
TTeeShRt5
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiPuOvRt6to5= [510,1]
PPiPuOvRt6to5_kW= [510,3]/3600 !kW
MfrPiPuOvRt6to5= MfrPiPuOvRt6to5_A

UNIT 511 TYPE 929
!TeeDhwOut
PARAMETERS 0
INPUTS 6
MfrTeeDhwOut_A
MfrTeeDhwOut_B
MfrTeeDhwOut_C
TPiTesDhwTapOut
TPiDhwCircTesOut
TPiDhwtoTCirc
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TTeeDhwOut= [511,1]

UNIT 512 TYPE 931
!PiDhwtoTCirc
PARAMETERS 6
diPiDhwtoTCirc
LPiDhwtoTCirc
UPiDhwtoTCirc
RhoWat
CPWat
20
INPUTS 4
TTeeDhwOut
MfrPiDhwtoTCirc_A
TRoomStore
TTeeCircOut
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiDhwtoTCirc= [512,1]
PPiDhwtoTCirc_kW= [512,3]/3600 !kW
MfrPiDhwtoTCirc= MfrPiDhwtoTCirc_A

UNIT 513 TYPE 931
!PiPuOvRt
PARAMETERS 6
diPiPuOvRt
LPiPuOvRt
UPiPuOvRt
RhoWat
CPWat
20
INPUTS 4
TPuOverflowSh
MfrPiPuOvRt_A
TRoomStore
TTeeShRt6
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiPuOvRt= [513,1]
PPiPuOvRt_kW= [513,3]/3600 !kW
MfrPiPuOvRt= MfrPiPuOvRt_A

UNIT 514 TYPE 931
!PiShPriFl
PARAMETERS 6
diPiShPriFl
LPiShPriFl
UPiShPriFl
RhoWat
CPWat
20
INPUTS 4
TTeeAuxShFl
MfrPiShPriFl_A
TRoomStore
TShPortLeft90
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShPriFl= [514,1]
PPiShPriFl_kW= [514,3]/3600 !kW
MfrPiShPriFl= MfrPiShPriFl_A

UNIT 515 TYPE 931
!PiShPriRt
PARAMETERS 6
diPiShPriRt
LPiShPriRt
UPiShPriRt
RhoWat
CPWat
20
INPUTS 4
TShPortLeft2
MfrPiShPriRt_A
TRoomStore
TTeeAuxShRt
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiShPriRt= [515,1]
PPiShPriRt_kW= [515,3]/3600 !kW
MfrPiShPriRt= MfrPiShPriRt_A

UNIT 516 TYPE 931
!PiHxDhwSecFl
PARAMETERS 6
diPiHxDhwSecFl
LPiHxDhwSecFl
UPiHxDhwSecFl
RhoWat
CPWat
20
INPUTS 4
THxDHWX2
MfrPiHxDhwSecFl_A
TRoomStore
TDhwPortLeft50
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiHxDhwSecFl= [516,1]
PPiHxDhwSecFl_kW= [516,3]/3600 !kW
MfrPiHxDhwSecFl= MfrPiHxDhwSecFl_A

UNIT 517 TYPE 931
!PiTesDhwtoPuHx
PARAMETERS 6
diPiTesDhwtoPuHx
LPiTesDhwtoPuHx
UPiTesDhwtoPuHx
RhoWat
CPWat
20
INPUTS 4
TDhwPortLeft1
MfrPiTesDhwtoPuHx_A
TRoomStore
TPuHxDhwSec
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiTesDhwtoPuHx= [517,1]
PPiTesDhwtoPuHx_kW= [517,3]/3600 !kW
MfrPiTesDhwtoPuHx= MfrPiTesDhwtoPuHx_A

UNIT 518 TYPE 931
!PiDhwMains
PARAMETERS 6
diPiDhwMains
LPiDhwMains
UPiDhwMains
RhoWat
CPWat
20
INPUTS 4
TsupplyWater
MfrPiDhwMains_A
TRoomStore
TDhwPortRight1
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiDhwMains= [518,1]
PPiDhwMains_kW= [518,3]/3600 !kW
MfrPiDhwMains= MfrPiDhwMains_A

UNIT 519 TYPE 931
!PiTesDhwTapOut
PARAMETERS 6
diPiTesDhwTapOut
LPiTesDhwTapOut
UPiTesDhwTapOut
RhoWat
CPWat
20
INPUTS 4
TDhwPortRight97
MfrPiTesDhwTapOut_A
TRoomStore
TTeeDhwOut
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiTesDhwTapOut= [519,1]
PPiTesDhwTapOut_kW= [519,3]/3600 !kW
MfrPiTesDhwTapOut= MfrPiTesDhwTapOut_A

UNIT 520 TYPE 931
!PiPuDhwCircOut
PARAMETERS 6
diPiPuDhwCircOut
LPiPuDhwCircOut
UPiPuDhwCircOut
RhoWat
CPWat
20
INPUTS 4
TPuCirc
MfrPiPuDhwCircOut_A
TRoomStore
TDhwPortRight50
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiPuDhwCircOut= [520,1]
PPiPuDhwCircOut_kW= [520,3]/3600 !kW
MfrPiPuDhwCircOut= MfrPiPuDhwCircOut_A

UNIT 521 TYPE 931
!PiDhwCircTesOut
PARAMETERS 6
diPiDhwCircTesOut
LPiDhwCircTesOut
UPiDhwCircTesOut
RhoWat
CPWat
20
INPUTS 4
TDhwPortRight99
MfrPiDhwCircTesOut_A
TRoomStore
TTeeDhwOut
***Initial values
20 0.0 20 20

EQUATIONS 3
TPiDhwCircTesOut= [521,1]
PPiDhwCircTesOut_kW= [521,3]/3600 !kW
MfrPiDhwCircTesOut= MfrPiDhwCircTesOut_A

CONSTANTS 3
** Fluid Loop : defaultGroup
di_loop_0=0.05
L_loop_0=2
U_loop_0=10


EQUATIONS 159
** Fluid Loop : defaultGroup
**di_loop_0=0.05
**L_loop_0=2
**U_loop_0=10
*** PiHpCondIn
diPiHpCondIn=di_loop_0
LPiHpCondIn=L_loop_0
UPiHpCondIn=U_loop_0
*** PiPuDhwCircOut
diPiPuDhwCircOut=di_loop_0
LPiPuDhwCircOut=L_loop_0
UPiPuDhwCircOut=U_loop_0
*** PiShFl5to6
diPiShFl5to6=di_loop_0
LPiShFl5to6=L_loop_0
UPiShFl5to6=U_loop_0
*** PiShFlToPu6
diPiShFlToPu6=di_loop_0
LPiShFlToPu6=L_loop_0
UPiShFlToPu6=U_loop_0
*** PiPuOvFl
diPiPuOvFl=di_loop_0
LPiPuOvFl=L_loop_0
UPiPuOvFl=U_loop_0
*** PiFloor6Rt
diPiFloor6Rt=di_loop_0
LPiFloor6Rt=L_loop_0
UPiFloor6Rt=U_loop_0
*** PiPuOvRt6to5
diPiPuOvRt6to5=di_loop_0
LPiPuOvRt6to5=L_loop_0
UPiPuOvRt6to5=U_loop_0
*** PiDhwtoTCirc
diPiDhwtoTCirc=di_loop_0
LPiDhwtoTCirc=L_loop_0
UPiDhwtoTCirc=U_loop_0
*** PiTesDhwTapOut
diPiTesDhwTapOut=di_loop_0
LPiTesDhwTapOut=L_loop_0
UPiTesDhwTapOut=U_loop_0
*** PiDhwCircTesOut
diPiDhwCircTesOut=di_loop_0
LPiDhwCircTesOut=L_loop_0
UPiDhwCircTesOut=U_loop_0
*** PiPuOvRt
diPiPuOvRt=di_loop_0
LPiPuOvRt=L_loop_0
UPiPuOvRt=U_loop_0
*** PiDhwMains
diPiDhwMains=di_loop_0
LPiDhwMains=L_loop_0
UPiDhwMains=U_loop_0
*** PiDhwCircRtPu
diPiDhwCircRtPu=di_loop_0
LPiDhwCircRtPu=L_loop_0
UPiDhwCircRtPu=U_loop_0
*** PiDhwCirctoTap
diPiDhwCirctoTap=di_loop_0
LPiDhwCirctoTap=L_loop_0
UPiDhwCirctoTap=U_loop_0
*** PiHpCondOut
diPiHpCondOut=di_loop_0
LPiHpCondOut=L_loop_0
UPiHpCondOut=U_loop_0
*** PiAuxToDiv
diPiAuxToDiv=di_loop_0
LPiAuxToDiv=L_loop_0
UPiAuxToDiv=U_loop_0
*** PiHpEvapIn
diPiHpEvapIn=di_loop_0
LPiHpEvapIn=L_loop_0
UPiHpEvapIn=U_loop_0
*** PiFlFloor1
diPiFlFloor1=di_loop_0
LPiFlFloor1=L_loop_0
UPiFlFloor1=U_loop_0
*** PiFlFloor2
diPiFlFloor2=di_loop_0
LPiFlFloor2=L_loop_0
UPiFlFloor2=U_loop_0
*** PiFlFloor3
diPiFlFloor3=di_loop_0
LPiFlFloor3=L_loop_0
UPiFlFloor3=U_loop_0
*** PiFlFloor4
diPiFlFloor4=di_loop_0
LPiFlFloor4=L_loop_0
UPiFlFloor4=U_loop_0
*** PiFlFloor5
diPiFlFloor5=di_loop_0
LPiFlFloor5=L_loop_0
UPiFlFloor5=U_loop_0
*** PiFlFloor6
diPiFlFloor6=di_loop_0
LPiFlFloor6=L_loop_0
UPiFlFloor6=U_loop_0
*** PiRtFloor5
diPiRtFloor5=di_loop_0
LPiRtFloor5=L_loop_0
UPiRtFloor5=U_loop_0
*** PiShRt5to4
diPiShRt5to4=di_loop_0
LPiShRt5to4=L_loop_0
UPiShRt5to4=U_loop_0
*** PiRtFloor4
diPiRtFloor4=di_loop_0
LPiRtFloor4=L_loop_0
UPiRtFloor4=U_loop_0
*** PiRtFloor3
diPiRtFloor3=di_loop_0
LPiRtFloor3=L_loop_0
UPiRtFloor3=U_loop_0
*** PiRtFloor2
diPiRtFloor2=di_loop_0
LPiRtFloor2=L_loop_0
UPiRtFloor2=U_loop_0
*** PiShRt4to3
diPiShRt4to3=di_loop_0
LPiShRt4to3=L_loop_0
UPiShRt4to3=U_loop_0
*** PiShRt3to2
diPiShRt3to2=di_loop_0
LPiShRt3to2=L_loop_0
UPiShRt3to2=U_loop_0
*** PiShRt2to1
diPiShRt2to1=di_loop_0
LPiShRt2to1=L_loop_0
UPiShRt2to1=U_loop_0
*** PiRtFloor1
diPiRtFloor1=di_loop_0
LPiRtFloor1=L_loop_0
UPiRtFloor1=U_loop_0
*** PiShFltoPu1
diPiShFltoPu1=di_loop_0
LPiShFltoPu1=L_loop_0
UPiShFltoPu1=U_loop_0
*** PiShFl1to2
diPiShFl1to2=di_loop_0
LPiShFl1to2=L_loop_0
UPiShFl1to2=U_loop_0
*** PiShFlToPu2
diPiShFlToPu2=di_loop_0
LPiShFlToPu2=L_loop_0
UPiShFlToPu2=U_loop_0
*** PiShFl2to3
diPiShFl2to3=di_loop_0
LPiShFl2to3=L_loop_0
UPiShFl2to3=U_loop_0
*** PiShFlToPu3
diPiShFlToPu3=di_loop_0
LPiShFlToPu3=L_loop_0
UPiShFlToPu3=U_loop_0
*** PiShFl3to4
diPiShFl3to4=di_loop_0
LPiShFl3to4=L_loop_0
UPiShFl3to4=U_loop_0
*** PiShFlToPu4
diPiShFlToPu4=di_loop_0
LPiShFlToPu4=L_loop_0
UPiShFlToPu4=U_loop_0
*** PiShFl4to5
diPiShFl4to5=di_loop_0
LPiShFl4to5=L_loop_0
UPiShFl4to5=U_loop_0
*** PiShFlToPu5
diPiShFlToPu5=di_loop_0
LPiShFlToPu5=L_loop_0
UPiShFlToPu5=U_loop_0
*** PiHpEvapOut
diPiHpEvapOut=di_loop_0
LPiHpEvapOut=L_loop_0
UPiHpEvapOut=U_loop_0
*** PiHxDhwPriFl
diPiHxDhwPriFl=di_loop_0
LPiHxDhwPriFl=L_loop_0
UPiHxDhwPriFl=U_loop_0
*** PiHxDhwPriRt
diPiHxDhwPriRt=di_loop_0
LPiHxDhwPriRt=L_loop_0
UPiHxDhwPriRt=U_loop_0
*** PiPuHxDhwSecRt
diPiPuHxDhwSecRt=di_loop_0
LPiPuHxDhwSecRt=L_loop_0
UPiPuHxDhwSecRt=U_loop_0
*** PiTesDhwtoPuHx
diPiTesDhwtoPuHx=di_loop_0
LPiTesDhwtoPuHx=L_loop_0
UPiTesDhwtoPuHx=U_loop_0
*** PiHxDhwSecFl
diPiHxDhwSecFl=di_loop_0
LPiHxDhwSecFl=L_loop_0
UPiHxDhwSecFl=U_loop_0
*** PiAuxtoTeeShFl
diPiAuxtoTeeShFl=di_loop_0
LPiAuxtoTeeShFl=L_loop_0
UPiAuxtoTeeShFl=U_loop_0
*** PiShPriFl
diPiShPriFl=di_loop_0
LPiShPriFl=L_loop_0
UPiShPriFl=U_loop_0
*** PiTeeShFlTes
diPiTeeShFlTes=di_loop_0
LPiTeeShFlTes=L_loop_0
UPiTeeShFlTes=U_loop_0
*** PiShPriRt
diPiShPriRt=di_loop_0
LPiShPriRt=L_loop_0
UPiShPriRt=U_loop_0
*** PiTeeHxDhwRt
diPiTeeHxDhwRt=di_loop_0
LPiTeeHxDhwRt=L_loop_0
UPiTeeHxDhwRt=U_loop_0
*** PiTeeShRtTes
diPiTeeShRtTes=di_loop_0
LPiTeeShRtTes=L_loop_0
UPiTeeShRtTes=U_loop_0


*** Pipe losses
EQUATIONS 1
PipeLossTot=PPiHpCondIn_kW+PPiPuDhwCircOut_kW+PPiShFl5to6_kW+PPiShFlToPu6_kW+PPiPuOvFl_kW+PPiFloor6Rt_kW+PPiPuOvRt6to5_kW+PPiDhwtoTCirc_kW+PPiTesDhwTapOut_kW+PPiDhwCircTesOut_kW+PPiPuOvRt_kW+PPiDhwMains_kW+PPiDhwCircRtPu_kW+PPiDhwCirctoTap_kW+PPiHpCondOut_kW+PPiAuxToDiv_kW+PPiHpEvapIn_kW+PPiFlFloor1_kW+PPiFlFloor2_kW+PPiFlFloor3_kW+PPiFlFloor4_kW+PPiFlFloor5_kW+PPiFlFloor6_kW+PPiRtFloor5_kW+PPiShRt5to4_kW+PPiRtFloor4_kW+PPiRtFloor3_kW+PPiRtFloor2_kW+PPiShRt4to3_kW+PPiShRt3to2_kW+PPiShRt2to1_kW+PPiRtFloor1_kW+PPiShFltoPu1_kW+PPiShFl1to2_kW+PPiShFlToPu2_kW+PPiShFl2to3_kW+PPiShFlToPu3_kW+PPiShFl3to4_kW+PPiShFlToPu4_kW+PPiShFl4to5_kW+PPiShFlToPu5_kW+PPiHpEvapOut_kW+PPiHxDhwPriFl_kW+PPiHxDhwPriRt_kW+PPiPuHxDhwSecRt_kW+PPiTesDhwtoPuHx_kW+PPiHxDhwSecFl_kW+PPiAuxtoTeeShFl_kW+PPiShPriFl_kW+PPiTeeShFlTes_kW+PPiShPriRt_kW+PPiTeeHxDhwRt_kW+PPiTeeShRtTes_kW

ASSIGN HeatingNetwork_Mfr.prt 522

UNIT 522 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
522! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 54
xFracDivAux MfrPiHpCondIn MfrPiDhwCircRtPu MfrPiDhwCirctoTap MfrPiHpCondOut MfrPiAuxToDiv MfrPiHpEvapIn 
MfrPiFlFloor1 MfrPiFlFloor2 MfrPiFlFloor3 MfrPiFlFloor4 MfrPiFlFloor5 MfrPiFlFloor6 MfrPiRtFloor5 MfrPiShRt5to4 
MfrPiRtFloor4 MfrPiRtFloor3 MfrPiRtFloor2 MfrPiShRt4to3 MfrPiShRt3to2 MfrPiShRt2to1 MfrPiRtFloor1 MfrPiShFltoPu1 
MfrPiShFl1to2 MfrPiShFlToPu2 MfrPiShFl2to3 MfrPiShFlToPu3 MfrPiShFl3to4 MfrPiShFlToPu4 MfrPiShFl4to5 MfrPiShFlToPu5 
MfrPiHpEvapOut MfrPiHxDhwPriFl MfrPiHxDhwPriRt MfrPiPuHxDhwSecRt MfrPiTesDhwtoPuHx MfrPiHxDhwSecFl MfrPiAuxtoTeeShFl MfrPiShPriFl 
MfrPiTeeShFlTes MfrPiShPriRt MfrPiTeeHxDhwRt MfrPiTeeShRtTes MfrPiPuDhwCircOut MfrPiShFl5to6 MfrPiShFlToPu6 MfrPiPuOvFl 
MfrPiFloor6Rt MfrPiPuOvRt6to5 MfrPiDhwtoTCirc MfrPiTesDhwTapOut MfrPiDhwCircTesOut MfrPiPuOvRt MfrPiDhwMains 
***
xFracDivAux MfrPiHpCondIn MfrPiDhwCircRtPu MfrPiDhwCirctoTap MfrPiHpCondOut MfrPiAuxToDiv MfrPiHpEvapIn 
MfrPiFlFloor1 MfrPiFlFloor2 MfrPiFlFloor3 MfrPiFlFloor4 MfrPiFlFloor5 MfrPiFlFloor6 MfrPiRtFloor5 MfrPiShRt5to4 
MfrPiRtFloor4 MfrPiRtFloor3 MfrPiRtFloor2 MfrPiShRt4to3 MfrPiShRt3to2 MfrPiShRt2to1 MfrPiRtFloor1 MfrPiShFltoPu1 
MfrPiShFl1to2 MfrPiShFlToPu2 MfrPiShFl2to3 MfrPiShFlToPu3 MfrPiShFl3to4 MfrPiShFlToPu4 MfrPiShFl4to5 MfrPiShFlToPu5 
MfrPiHpEvapOut MfrPiHxDhwPriFl MfrPiHxDhwPriRt MfrPiPuHxDhwSecRt MfrPiTesDhwtoPuHx MfrPiHxDhwSecFl MfrPiAuxtoTeeShFl MfrPiShPriFl 
MfrPiTeeShFlTes MfrPiShPriRt MfrPiTeeHxDhwRt MfrPiTeeShRtTes MfrPiPuDhwCircOut MfrPiShFl5to6 MfrPiShFlToPu6 MfrPiPuOvFl 
MfrPiFloor6Rt MfrPiPuOvRt6to5 MfrPiDhwtoTCirc MfrPiTesDhwTapOut MfrPiDhwCircTesOut MfrPiPuOvRt MfrPiDhwMains 

ASSIGN HeatingNetwork_T.prt 523

UNIT 523 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
523! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 53
TPiHpCondIn TPiDhwCircRtPu TPiDhwCirctoTap TPiHpCondOut TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 
TPiFlFloor2 TPiFlFloor3 TPiFlFloor4 TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 
TPiRtFloor3 TPiRtFloor2 TPiShRt4to3 TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 
TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3 TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut 
TPiHxDhwPriFl TPiHxDhwPriRt TPiPuHxDhwSecRt TPiTesDhwtoPuHx TPiHxDhwSecFl TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes 
TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6 TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt 
TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt TPiDhwMains 
***
TPiHpCondIn TPiDhwCircRtPu TPiDhwCirctoTap TPiHpCondOut TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 
TPiFlFloor2 TPiFlFloor3 TPiFlFloor4 TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 
TPiRtFloor3 TPiRtFloor2 TPiShRt4to3 TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 
TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3 TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut 
TPiHxDhwPriFl TPiHxDhwPriRt TPiPuHxDhwSecRt TPiTesDhwtoPuHx TPiHxDhwSecFl TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes 
TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6 TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt 
TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt TPiDhwMains 

CONSTANTS 1
TRoomStore=1
ENDS