**********************************************************************
** head.ddck from C:\actions-runner\_work\pytrnsys_gui\pytrnsys_gui\tests\trnsysGUI\diagram\data\tests\ex-hx-two-flow-solver-parameter-lines_complex_99\ex-hx-two-flow-solver-parameter-lines_complex_99\ddck\generic 
**********************************************************************
*******************************
**BEGIN Head.ddck
*******************************
VERSION 17    
CONSTANTS 3
START = 0     
STOP = 8760     
dtSim = 1/30.  ! time step in hours
CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method
SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement
SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report
CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2
CONSTANTS 3    
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer
CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18
CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 degC Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m3]; Value for an average pipe temperature with 55 degC Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 degC
RHOWAT = 998.0   ! density of Water  [kg/m3] at20 degC
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    
**********************************************************************
** hydraulic.ddck from C:\actions-runner\_work\pytrnsys_gui\pytrnsys_gui\tests\trnsysGUI\diagram\data\tests\ex-hx-two-flow-solver-parameter-lines_complex_99\ex-hx-two-flow-solver-parameter-lines_complex_99\ddck\hydraulic 
**********************************************************************
*************************************
** BEGIN hydraulic.ddck
*************************************
EQUATIONS 2
qSysOut_PipeLoss = PipeLossTot
qSysOut_spPipeIntTot = spPipeIntTot
EQUATIONS 14
TFloor1H=TFloor1
TTesShDpL90_2H=TTesShDpL90_2
TTesDhwDpL50_1H=TTesDhwDpL50_1
TTesDhwDpR1_97H=TTesDhwDpR1_97
TTesDhwDpR50_99H=TTesDhwDpR50_99
THxDHWSide1H=THxDHWSide1
THxDHWSide2H=THxDHWSide2
THPCondH=THPCond
THPEvapH=THPEvap
TFloor2H=TFloor2
TFloor3H=TFloor3
TFloor4H=TFloor4
TFloor5H=TFloor5
TFloor6H=TFloor6
CONSTANTS 1
spTIni = 20
UNIT 11 TYPE 4750 !Changed automatically
PARAMETERS 397
294 ! number of outputs: 3*N
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
98
97 20 0 8      !1 : PuAux
26 53 0 0      !2 : Floor1
74 77 0 0      !3 : TesShDpL90_2
96 71 0 0      !4 : TesDhwDpL50_1
94 91 0 0      !5 : TesDhwDpR1_97
80 92 0 0      !6 : TesDhwDpR50_99
20 73 68 3     !7 : DivAux
98 78 69 2     !8 : TeeAuxHxRt
19 0 0 7       !9 : tapWater
94 0 0 9       !10 : supplyWater
18 80 0 8      !11 : PuCirc
68 69 0 0      !12 : HxDHWSide1
95 96 0 0      !13 : HxDHWSide2
67 21 0 8      !14 : PuAuxEvap
98 97 0 0      !15 : HPCond
21 67 0 0      !16 : HPEvap
19 90 18 2     !17 : TeeCircOut
17 11 0 0      !18 : PiDhwCircRtPu
17 9 0 0       !19 : PiDhwCirctoTap
1 7 0 0        !20 : PiAuxToDiv
14 16 0 0      !21 : PiHpEvapIn
79 52 53 2     !22 : TeeShRt1
28 49 0 0      !23 : Floor2
54 26 0 8      !24 : PuSh1
60 28 0 8      !25 : PuSh2
24 2 0 0       !26 : PiFlFloor1
75 59 54 2     !27 : TeeShOut1
25 23 0 0      !28 : PiFlFloor2
62 31 0 8      !29 : PuSh3
31 48 0 0      !30 : Floor3
29 30 0 0      !31 : PiFlFloor3
64 34 0 8      !32 : PuSh4
34 47 0 0      !33 : Floor4
32 33 0 0      !34 : PiFlFloor4
66 37 0 8      !35 : PuSh5
37 45 0 0      !36 : Floor5
35 36 0 0      !37 : PiFlFloor5
83 40 0 8      !38 : PUSh6
40 87 0 0      !39 : Floor6
38 39 0 0      !40 : PiFlFloor6
46 88 45 2     !41 : TeeShRt5
50 46 47 2     !42 : TeeShRt4
51 50 48 2     !43 : TeeShRt3
52 51 49 2     !44 : TeeShRt2
36 41 0 0      !45 : PiRtFloor5
41 42 0 0      !46 : PiShRt5to4
33 42 0 0      !47 : PiRtFloor4
30 43 0 0      !48 : PiRtFloor3
23 44 0 0      !49 : PiRtFloor2
42 43 0 0      !50 : PiShRt4to3
43 44 0 0      !51 : PiShRt3to2
44 22 0 0      !52 : PiShRt2to1
2 22 0 0       !53 : PiRtFloor1
27 24 0 0      !54 : PiShFltoPu1
59 61 60 2     !55 : TeeShOut2
61 63 62 2     !56 : TeeShOut3
63 65 64 2     !57 : TeeShOut4
65 82 66 2     !58 : TeeShOut5
27 55 0 0      !59 : PiShFl1to2
55 25 0 0      !60 : PiShFlToPu2
55 56 0 0      !61 : PiShFl2to3
56 29 0 0      !62 : PiShFlToPu3
56 57 0 0      !63 : PiShFl3to4
57 32 0 0      !64 : PiShFlToPu4
57 58 0 0      !65 : PiShFl4to5
58 35 0 0      !66 : PiShFlToPu5
16 14 0 0      !67 : PiHpEvapOut
7 12 0 0       !68 : PiHxDhwPriFl
12 8 0 0       !69 : PiHxDhwPriRt
71 95 0 8      !70 : PuHxDhwSec
4 70 0 0       !71 : PiTesDhwtoPuHx
73 74 75 2     !72 : TeeAuxShFl
7 72 0 0       !73 : PiAuxtoTeeShFl
72 3 0 0       !74 : PiShPriFl
72 27 0 0      !75 : PiTeeShFlTes
78 79 77 2     !76 : TeeAuxShRt
3 76 0 0       !77 : PiShPriRt
76 8 0 0       !78 : PiTeeHxDhwRt
22 76 0 0      !79 : PiTeeShRtTes
11 6 0 0       !80 : PiPuDhwCircOut
85 82 83 2     !81 : TeeShOut6
58 81 0 0      !82 : PiShFl5to6
81 38 0 0      !83 : PiShFlToPu6
85 93 0 8      !84 : PuOverflowSh
81 84 0 0      !85 : PiPuOvFl
88 93 87 2     !86 : TeeShRt6
39 86 0 0      !87 : PiFloor6Rt
86 41 0 0      !88 : PiPuOvRt6to5
91 92 90 2     !89 : TeeDhwOut
89 17 0 0      !90 : PiDhwtoTCirc
5 89 0 0       !91 : PiTesDhwTapOut
6 89 0 0       !92 : PiDhwCircTesOut
84 86 0 0      !93 : PiPuOvRt
10 5 0 0       !94 : PiDhwMains
70 13 0 0      !95 : PiPuHxDhw2HxDHW
13 4 0 0       !96 : PiHxDHW_Dhw
15 1 0 0       !97 : PiHP_PuAux
8 15 0 0       !98 : PiTeeAuxHxRt_HP
INPUTS 98! for Type 9351
MfrPuAux 0,0 0,0 0,0 0,0 0,0 xFracDivAux 0,0 MfrtapWater 0,0 
MfrPuCirc 0,0 0,0 MfrPuAuxEvap 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 MfrPuSh1 MfrPuSh2 0,0 0,0 0,0 MfrPuSh3 0,0 
0,0 MfrPuSh4 0,0 0,0 MfrPuSh5 0,0 0,0 MfrPUSh6 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrPuHxDhwSec 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 MfrPuOverflowSh 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 
LABELS 1
MassFlowSolver\MassFlowSolver.jl
EQUATIONS 212	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MPuAux_A=[11,1] !Changed automatically
MPuAux_B=[11,2] !Changed automatically
MFloor1_A=[11,4] !Changed automatically
MFloor1_B=[11,5] !Changed automatically
MTesShDpL90_2_A=[11,7] !Changed automatically
MTesShDpL90_2_B=[11,8] !Changed automatically
MTesDhwDpL50_1_A=[11,10] !Changed automatically
MTesDhwDpL50_1_B=[11,11] !Changed automatically
MTesDhwDpR1_97_A=[11,13] !Changed automatically
MTesDhwDpR1_97_B=[11,14] !Changed automatically
MTesDhwDpR50_99_A=[11,16] !Changed automatically
MTesDhwDpR50_99_B=[11,17] !Changed automatically
MDivAux_A=[11,19] !Changed automatically
MDivAux_B=[11,20] !Changed automatically
MDivAux_C=[11,21] !Changed automatically
MTeeAuxHxRt_A=[11,22] !Changed automatically
MTeeAuxHxRt_B=[11,23] !Changed automatically
MTeeAuxHxRt_C=[11,24] !Changed automatically
MtapWater_A=[11,25] !Changed automatically
MsupplyWater_A=[11,28] !Changed automatically
MPuCirc_A=[11,31] !Changed automatically
MPuCirc_B=[11,32] !Changed automatically
MHxDHWSide1_A=[11,34] !Changed automatically
MHxDHWSide1_B=[11,35] !Changed automatically
MHxDHWSide2_A=[11,37] !Changed automatically
MHxDHWSide2_B=[11,38] !Changed automatically
MPuAuxEvap_A=[11,40] !Changed automatically
MPuAuxEvap_B=[11,41] !Changed automatically
MHPCond_A=[11,43] !Changed automatically
MHPCond_B=[11,44] !Changed automatically
MHPEvap_A=[11,46] !Changed automatically
MHPEvap_B=[11,47] !Changed automatically
MTeeCircOut_A=[11,49] !Changed automatically
MTeeCircOut_B=[11,50] !Changed automatically
MTeeCircOut_C=[11,51] !Changed automatically
MPiDhwCircRtPu_A=[11,52] !Changed automatically
MPiDhwCircRtPu_B=[11,53] !Changed automatically
MPiDhwCirctoTap_A=[11,55] !Changed automatically
MPiDhwCirctoTap_B=[11,56] !Changed automatically
MPiAuxToDiv_A=[11,58] !Changed automatically
MPiAuxToDiv_B=[11,59] !Changed automatically
MPiHpEvapIn_A=[11,61] !Changed automatically
MPiHpEvapIn_B=[11,62] !Changed automatically
MTeeShRt1_A=[11,64] !Changed automatically
MTeeShRt1_B=[11,65] !Changed automatically
MTeeShRt1_C=[11,66] !Changed automatically
MFloor2_A=[11,67] !Changed automatically
MFloor2_B=[11,68] !Changed automatically
MPuSh1_A=[11,70] !Changed automatically
MPuSh1_B=[11,71] !Changed automatically
MPuSh2_A=[11,73] !Changed automatically
MPuSh2_B=[11,74] !Changed automatically
MPiFlFloor1_A=[11,76] !Changed automatically
MPiFlFloor1_B=[11,77] !Changed automatically
MTeeShOut1_A=[11,79] !Changed automatically
MTeeShOut1_B=[11,80] !Changed automatically
MTeeShOut1_C=[11,81] !Changed automatically
MPiFlFloor2_A=[11,82] !Changed automatically
MPiFlFloor2_B=[11,83] !Changed automatically
MPuSh3_A=[11,85] !Changed automatically
MPuSh3_B=[11,86] !Changed automatically
MFloor3_A=[11,88] !Changed automatically
MFloor3_B=[11,89] !Changed automatically
MPiFlFloor3_A=[11,91] !Changed automatically
MPiFlFloor3_B=[11,92] !Changed automatically
MPuSh4_A=[11,94] !Changed automatically
MPuSh4_B=[11,95] !Changed automatically
MFloor4_A=[11,97] !Changed automatically
MFloor4_B=[11,98] !Changed automatically
MPiFlFloor4_A=[11,100] !Changed automatically
MPiFlFloor4_B=[11,101] !Changed automatically
MPuSh5_A=[11,103] !Changed automatically
MPuSh5_B=[11,104] !Changed automatically
MFloor5_A=[11,106] !Changed automatically
MFloor5_B=[11,107] !Changed automatically
MPiFlFloor5_A=[11,109] !Changed automatically
MPiFlFloor5_B=[11,110] !Changed automatically
MPUSh6_A=[11,112] !Changed automatically
MPUSh6_B=[11,113] !Changed automatically
MFloor6_A=[11,115] !Changed automatically
MFloor6_B=[11,116] !Changed automatically
MPiFlFloor6_A=[11,118] !Changed automatically
MPiFlFloor6_B=[11,119] !Changed automatically
MTeeShRt5_A=[11,121] !Changed automatically
MTeeShRt5_B=[11,122] !Changed automatically
MTeeShRt5_C=[11,123] !Changed automatically
MTeeShRt4_A=[11,124] !Changed automatically
MTeeShRt4_B=[11,125] !Changed automatically
MTeeShRt4_C=[11,126] !Changed automatically
MTeeShRt3_A=[11,127] !Changed automatically
MTeeShRt3_B=[11,128] !Changed automatically
MTeeShRt3_C=[11,129] !Changed automatically
MTeeShRt2_A=[11,130] !Changed automatically
MTeeShRt2_B=[11,131] !Changed automatically
MTeeShRt2_C=[11,132] !Changed automatically
MPiRtFloor5_A=[11,133] !Changed automatically
MPiRtFloor5_B=[11,134] !Changed automatically
MPiShRt5to4_A=[11,136] !Changed automatically
MPiShRt5to4_B=[11,137] !Changed automatically
MPiRtFloor4_A=[11,139] !Changed automatically
MPiRtFloor4_B=[11,140] !Changed automatically
MPiRtFloor3_A=[11,142] !Changed automatically
MPiRtFloor3_B=[11,143] !Changed automatically
MPiRtFloor2_A=[11,145] !Changed automatically
MPiRtFloor2_B=[11,146] !Changed automatically
MPiShRt4to3_A=[11,148] !Changed automatically
MPiShRt4to3_B=[11,149] !Changed automatically
MPiShRt3to2_A=[11,151] !Changed automatically
MPiShRt3to2_B=[11,152] !Changed automatically
MPiShRt2to1_A=[11,154] !Changed automatically
MPiShRt2to1_B=[11,155] !Changed automatically
MPiRtFloor1_A=[11,157] !Changed automatically
MPiRtFloor1_B=[11,158] !Changed automatically
MPiShFltoPu1_A=[11,160] !Changed automatically
MPiShFltoPu1_B=[11,161] !Changed automatically
MTeeShOut2_A=[11,163] !Changed automatically
MTeeShOut2_B=[11,164] !Changed automatically
MTeeShOut2_C=[11,165] !Changed automatically
MTeeShOut3_A=[11,166] !Changed automatically
MTeeShOut3_B=[11,167] !Changed automatically
MTeeShOut3_C=[11,168] !Changed automatically
MTeeShOut4_A=[11,169] !Changed automatically
MTeeShOut4_B=[11,170] !Changed automatically
MTeeShOut4_C=[11,171] !Changed automatically
MTeeShOut5_A=[11,172] !Changed automatically
MTeeShOut5_B=[11,173] !Changed automatically
MTeeShOut5_C=[11,174] !Changed automatically
MPiShFl1to2_A=[11,175] !Changed automatically
MPiShFl1to2_B=[11,176] !Changed automatically
MPiShFlToPu2_A=[11,178] !Changed automatically
MPiShFlToPu2_B=[11,179] !Changed automatically
MPiShFl2to3_A=[11,181] !Changed automatically
MPiShFl2to3_B=[11,182] !Changed automatically
MPiShFlToPu3_A=[11,184] !Changed automatically
MPiShFlToPu3_B=[11,185] !Changed automatically
MPiShFl3to4_A=[11,187] !Changed automatically
MPiShFl3to4_B=[11,188] !Changed automatically
MPiShFlToPu4_A=[11,190] !Changed automatically
MPiShFlToPu4_B=[11,191] !Changed automatically
MPiShFl4to5_A=[11,193] !Changed automatically
MPiShFl4to5_B=[11,194] !Changed automatically
MPiShFlToPu5_A=[11,196] !Changed automatically
MPiShFlToPu5_B=[11,197] !Changed automatically
MPiHpEvapOut_A=[11,199] !Changed automatically
MPiHpEvapOut_B=[11,200] !Changed automatically
MPiHxDhwPriFl_A=[11,202] !Changed automatically
MPiHxDhwPriFl_B=[11,203] !Changed automatically
MPiHxDhwPriRt_A=[11,205] !Changed automatically
MPiHxDhwPriRt_B=[11,206] !Changed automatically
MPuHxDhwSec_A=[11,208] !Changed automatically
MPuHxDhwSec_B=[11,209] !Changed automatically
MPiTesDhwtoPuHx_A=[11,211] !Changed automatically
MPiTesDhwtoPuHx_B=[11,212] !Changed automatically
MTeeAuxShFl_A=[11,214] !Changed automatically
MTeeAuxShFl_B=[11,215] !Changed automatically
MTeeAuxShFl_C=[11,216] !Changed automatically
MPiAuxtoTeeShFl_A=[11,217] !Changed automatically
MPiAuxtoTeeShFl_B=[11,218] !Changed automatically
MPiShPriFl_A=[11,220] !Changed automatically
MPiShPriFl_B=[11,221] !Changed automatically
MPiTeeShFlTes_A=[11,223] !Changed automatically
MPiTeeShFlTes_B=[11,224] !Changed automatically
MTeeAuxShRt_A=[11,226] !Changed automatically
MTeeAuxShRt_B=[11,227] !Changed automatically
MTeeAuxShRt_C=[11,228] !Changed automatically
MPiShPriRt_A=[11,229] !Changed automatically
MPiShPriRt_B=[11,230] !Changed automatically
MPiTeeHxDhwRt_A=[11,232] !Changed automatically
MPiTeeHxDhwRt_B=[11,233] !Changed automatically
MPiTeeShRtTes_A=[11,235] !Changed automatically
MPiTeeShRtTes_B=[11,236] !Changed automatically
MPiPuDhwCircOut_A=[11,238] !Changed automatically
MPiPuDhwCircOut_B=[11,239] !Changed automatically
MTeeShOut6_A=[11,241] !Changed automatically
MTeeShOut6_B=[11,242] !Changed automatically
MTeeShOut6_C=[11,243] !Changed automatically
MPiShFl5to6_A=[11,244] !Changed automatically
MPiShFl5to6_B=[11,245] !Changed automatically
MPiShFlToPu6_A=[11,247] !Changed automatically
MPiShFlToPu6_B=[11,248] !Changed automatically
MPuOverflowSh_A=[11,250] !Changed automatically
MPuOverflowSh_B=[11,251] !Changed automatically
MPiPuOvFl_A=[11,253] !Changed automatically
MPiPuOvFl_B=[11,254] !Changed automatically
MTeeShRt6_A=[11,256] !Changed automatically
MTeeShRt6_B=[11,257] !Changed automatically
MTeeShRt6_C=[11,258] !Changed automatically
MPiFloor6Rt_A=[11,259] !Changed automatically
MPiFloor6Rt_B=[11,260] !Changed automatically
MPiPuOvRt6to5_A=[11,262] !Changed automatically
MPiPuOvRt6to5_B=[11,263] !Changed automatically
MTeeDhwOut_A=[11,265] !Changed automatically
MTeeDhwOut_B=[11,266] !Changed automatically
MTeeDhwOut_C=[11,267] !Changed automatically
MPiDhwtoTCirc_A=[11,268] !Changed automatically
MPiDhwtoTCirc_B=[11,269] !Changed automatically
MPiTesDhwTapOut_A=[11,271] !Changed automatically
MPiTesDhwTapOut_B=[11,272] !Changed automatically
MPiDhwCircTesOut_A=[11,274] !Changed automatically
MPiDhwCircTesOut_B=[11,275] !Changed automatically
MPiPuOvRt_A=[11,277] !Changed automatically
MPiPuOvRt_B=[11,278] !Changed automatically
MPiDhwMains_A=[11,280] !Changed automatically
MPiDhwMains_B=[11,281] !Changed automatically
MPiPuHxDhw2HxDHW_A=[11,283] !Changed automatically
MPiPuHxDhw2HxDHW_B=[11,284] !Changed automatically
MPiHxDHW_Dhw_A=[11,286] !Changed automatically
MPiHxDHW_Dhw_B=[11,287] !Changed automatically
MPiHP_PuAux_A=[11,289] !Changed automatically
MPiHP_PuAux_B=[11,290] !Changed automatically
MPiTeeAuxHxRt_HP_A=[11,292] !Changed automatically
MPiTeeAuxHxRt_HP_B=[11,293] !Changed automatically
EQUATIONS 4
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]
EQUATIONS 8
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp
Lloop3Rho = FwaterRho
Lloop3Cp = FwaterCp
Lloop4Rho = FwaterRho
Lloop4Cp = FwaterCp
UNIT 12 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAux_A TPiHP_PuAux TPiAuxToDiv
0 spTIni spTIni
EQUATIONS 2
TPuAux = [12,1] !Changed automatically
MPuAux = MPuAux_A
UNIT 13 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MDivAux_A
MDivAux_B
MDivAux_C
TPiAuxToDiv
TPiAuxtoTeeShFl
TPiHxDhwPriFl
0 0 0 20 20 20 
EQUATIONS 1
TDivAux= [13,1] !Changed automatically
UNIT 14 TYPE 929 !Changed automatically
INPUTS 6
MTeeAuxHxRt_A
MTeeAuxHxRt_B
MTeeAuxHxRt_C
TPiTeeAuxHxRt_HP
TPiTeeHxDhwRt
TPiHxDhwPriRt
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxHxRt = [14,1] !Changed automatically
EQUATIONS 1
TtapWater = TPiDhwCirctoTap
EQUATIONS 1
TsupplyWater = Tcw
UNIT 15 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuCirc_A TPiDhwCircRtPu TPiPuDhwCircOut
0 spTIni spTIni
EQUATIONS 2
TPuCirc = [15,1] !Changed automatically
MPuCirc = MPuCirc_A
UNIT 16 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAuxEvap_A TPiHpEvapOut TPiHpEvapIn
0 spTIni spTIni
EQUATIONS 2
TPuAuxEvap = [16,1] !Changed automatically
MPuAuxEvap = MPuAuxEvap_A
UNIT 17 TYPE 929 !Changed automatically
INPUTS 6
MTeeCircOut_A
MTeeCircOut_B
MTeeCircOut_C
TPiDhwCirctoTap
TPiDhwtoTCirc
TPiDhwCircRtPu
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeCircOut = [17,1] !Changed automatically
UNIT 18 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCircOut ! input flow temperature [deg C]
MPiDhwCircRtPu_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCirc ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiDhwCircRtPu = [18,1]  !Changed automatically
PPiDhwCircRtPu_kW = [18,3]/3600  !Changed automatically
PPiDhwCircRtPuConv_kW = [18,4]/3600  !Changed automatically
PPiDhwCircRtPuInt_kJ = [18,5]  !Changed automatically
MPiDhwCircRtPu = MPiDhwCircRtPu_A
UNIT 19 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCircOut ! input flow temperature [deg C]
MPiDhwCirctoTap_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TtapWater ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiDhwCirctoTap = [19,1]  !Changed automatically
PPiDhwCirctoTap_kW = [19,3]/3600  !Changed automatically
PPiDhwCirctoTapConv_kW = [19,4]/3600  !Changed automatically
PPiDhwCirctoTapInt_kJ = [19,5]  !Changed automatically
MPiDhwCirctoTap = MPiDhwCirctoTap_A
UNIT 20 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuAux ! input flow temperature [deg C]
MPiAuxToDiv_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivAux ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiAuxToDiv = [20,1]  !Changed automatically
PPiAuxToDiv_kW = [20,3]/3600  !Changed automatically
PPiAuxToDivConv_kW = [20,4]/3600  !Changed automatically
PPiAuxToDivInt_kJ = [20,5]  !Changed automatically
MPiAuxToDiv = MPiAuxToDiv_A
UNIT 21 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop3Rho ! density [kg/m^3]
Lloop3Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuAuxEvap ! input flow temperature [deg C]
MPiHpEvapIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPEvapH ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHpEvapIn = [21,1]  !Changed automatically
PPiHpEvapIn_kW = [21,3]/3600  !Changed automatically
PPiHpEvapInConv_kW = [21,4]/3600  !Changed automatically
PPiHpEvapInInt_kJ = [21,5]  !Changed automatically
MPiHpEvapIn = MPiHpEvapIn_A
UNIT 22 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt1_A
MTeeShRt1_B
MTeeShRt1_C
TPiTeeShRtTes
TPiShRt2to1
TPiRtFloor1
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt1 = [22,1] !Changed automatically
UNIT 23 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh1_A TPiShFltoPu1 TPiFlFloor1
0 spTIni spTIni
EQUATIONS 2
TPuSh1 = [23,1] !Changed automatically
MPuSh1 = MPuSh1_A
UNIT 24 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh2_A TPiShFlToPu2 TPiFlFloor2
0 spTIni spTIni
EQUATIONS 2
TPuSh2 = [24,1] !Changed automatically
MPuSh2 = MPuSh2_A
UNIT 25 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh1 ! input flow temperature [deg C]
MPiFlFloor1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor1H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor1 = [25,1]  !Changed automatically
PPiFlFloor1_kW = [25,3]/3600  !Changed automatically
PPiFlFloor1Conv_kW = [25,4]/3600  !Changed automatically
PPiFlFloor1Int_kJ = [25,5]  !Changed automatically
MPiFlFloor1 = MPiFlFloor1_A
UNIT 26 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut1_A
MTeeShOut1_B
MTeeShOut1_C
TPiTeeShFlTes
TPiShFl1to2
TPiShFltoPu1
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut1 = [26,1] !Changed automatically
UNIT 27 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh2 ! input flow temperature [deg C]
MPiFlFloor2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor2H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor2 = [27,1]  !Changed automatically
PPiFlFloor2_kW = [27,3]/3600  !Changed automatically
PPiFlFloor2Conv_kW = [27,4]/3600  !Changed automatically
PPiFlFloor2Int_kJ = [27,5]  !Changed automatically
MPiFlFloor2 = MPiFlFloor2_A
UNIT 28 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh3_A TPiShFlToPu3 TPiFlFloor3
0 spTIni spTIni
EQUATIONS 2
TPuSh3 = [28,1] !Changed automatically
MPuSh3 = MPuSh3_A
UNIT 29 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh3 ! input flow temperature [deg C]
MPiFlFloor3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor3H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor3 = [29,1]  !Changed automatically
PPiFlFloor3_kW = [29,3]/3600  !Changed automatically
PPiFlFloor3Conv_kW = [29,4]/3600  !Changed automatically
PPiFlFloor3Int_kJ = [29,5]  !Changed automatically
MPiFlFloor3 = MPiFlFloor3_A
UNIT 30 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh4_A TPiShFlToPu4 TPiFlFloor4
0 spTIni spTIni
EQUATIONS 2
TPuSh4 = [30,1] !Changed automatically
MPuSh4 = MPuSh4_A
UNIT 31 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh4 ! input flow temperature [deg C]
MPiFlFloor4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor4H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor4 = [31,1]  !Changed automatically
PPiFlFloor4_kW = [31,3]/3600  !Changed automatically
PPiFlFloor4Conv_kW = [31,4]/3600  !Changed automatically
PPiFlFloor4Int_kJ = [31,5]  !Changed automatically
MPiFlFloor4 = MPiFlFloor4_A
UNIT 32 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh5_A TPiShFlToPu5 TPiFlFloor5
0 spTIni spTIni
EQUATIONS 2
TPuSh5 = [32,1] !Changed automatically
MPuSh5 = MPuSh5_A
UNIT 33 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh5 ! input flow temperature [deg C]
MPiFlFloor5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor5H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor5 = [33,1]  !Changed automatically
PPiFlFloor5_kW = [33,3]/3600  !Changed automatically
PPiFlFloor5Conv_kW = [33,4]/3600  !Changed automatically
PPiFlFloor5Int_kJ = [33,5]  !Changed automatically
MPiFlFloor5 = MPiFlFloor5_A
UNIT 34 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPUSh6_A TPiShFlToPu6 TPiFlFloor6
0 spTIni spTIni
EQUATIONS 2
TPUSh6 = [34,1] !Changed automatically
MPUSh6 = MPUSh6_A
UNIT 35 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPUSh6 ! input flow temperature [deg C]
MPiFlFloor6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor6H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFlFloor6 = [35,1]  !Changed automatically
PPiFlFloor6_kW = [35,3]/3600  !Changed automatically
PPiFlFloor6Conv_kW = [35,4]/3600  !Changed automatically
PPiFlFloor6Int_kJ = [35,5]  !Changed automatically
MPiFlFloor6 = MPiFlFloor6_A
UNIT 36 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt5_A
MTeeShRt5_B
MTeeShRt5_C
TPiShRt5to4
TPiPuOvRt6to5
TPiRtFloor5
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt5 = [36,1] !Changed automatically
UNIT 37 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt4_A
MTeeShRt4_B
MTeeShRt4_C
TPiShRt4to3
TPiShRt5to4
TPiRtFloor4
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt4 = [37,1] !Changed automatically
UNIT 38 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt3_A
MTeeShRt3_B
MTeeShRt3_C
TPiShRt3to2
TPiShRt4to3
TPiRtFloor3
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt3 = [38,1] !Changed automatically
UNIT 39 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt2_A
MTeeShRt2_B
MTeeShRt2_C
TPiShRt2to1
TPiShRt3to2
TPiRtFloor2
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt2 = [39,1] !Changed automatically
UNIT 40 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor5H ! input flow temperature [deg C]
MPiRtFloor5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt5 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiRtFloor5 = [40,1]  !Changed automatically
PPiRtFloor5_kW = [40,3]/3600  !Changed automatically
PPiRtFloor5Conv_kW = [40,4]/3600  !Changed automatically
PPiRtFloor5Int_kJ = [40,5]  !Changed automatically
MPiRtFloor5 = MPiRtFloor5_A
UNIT 41 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt5 ! input flow temperature [deg C]
MPiShRt5to4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt4 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShRt5to4 = [41,1]  !Changed automatically
PPiShRt5to4_kW = [41,3]/3600  !Changed automatically
PPiShRt5to4Conv_kW = [41,4]/3600  !Changed automatically
PPiShRt5to4Int_kJ = [41,5]  !Changed automatically
MPiShRt5to4 = MPiShRt5to4_A
UNIT 42 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor4H ! input flow temperature [deg C]
MPiRtFloor4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt4 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiRtFloor4 = [42,1]  !Changed automatically
PPiRtFloor4_kW = [42,3]/3600  !Changed automatically
PPiRtFloor4Conv_kW = [42,4]/3600  !Changed automatically
PPiRtFloor4Int_kJ = [42,5]  !Changed automatically
MPiRtFloor4 = MPiRtFloor4_A
UNIT 43 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor3H ! input flow temperature [deg C]
MPiRtFloor3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt3 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiRtFloor3 = [43,1]  !Changed automatically
PPiRtFloor3_kW = [43,3]/3600  !Changed automatically
PPiRtFloor3Conv_kW = [43,4]/3600  !Changed automatically
PPiRtFloor3Int_kJ = [43,5]  !Changed automatically
MPiRtFloor3 = MPiRtFloor3_A
UNIT 44 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor2H ! input flow temperature [deg C]
MPiRtFloor2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt2 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiRtFloor2 = [44,1]  !Changed automatically
PPiRtFloor2_kW = [44,3]/3600  !Changed automatically
PPiRtFloor2Conv_kW = [44,4]/3600  !Changed automatically
PPiRtFloor2Int_kJ = [44,5]  !Changed automatically
MPiRtFloor2 = MPiRtFloor2_A
UNIT 45 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt4 ! input flow temperature [deg C]
MPiShRt4to3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt3 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShRt4to3 = [45,1]  !Changed automatically
PPiShRt4to3_kW = [45,3]/3600  !Changed automatically
PPiShRt4to3Conv_kW = [45,4]/3600  !Changed automatically
PPiShRt4to3Int_kJ = [45,5]  !Changed automatically
MPiShRt4to3 = MPiShRt4to3_A
UNIT 46 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt3 ! input flow temperature [deg C]
MPiShRt3to2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt2 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShRt3to2 = [46,1]  !Changed automatically
PPiShRt3to2_kW = [46,3]/3600  !Changed automatically
PPiShRt3to2Conv_kW = [46,4]/3600  !Changed automatically
PPiShRt3to2Int_kJ = [46,5]  !Changed automatically
MPiShRt3to2 = MPiShRt3to2_A
UNIT 47 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt2 ! input flow temperature [deg C]
MPiShRt2to1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt1 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShRt2to1 = [47,1]  !Changed automatically
PPiShRt2to1_kW = [47,3]/3600  !Changed automatically
PPiShRt2to1Conv_kW = [47,4]/3600  !Changed automatically
PPiShRt2to1Int_kJ = [47,5]  !Changed automatically
MPiShRt2to1 = MPiShRt2to1_A
UNIT 48 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor1H ! input flow temperature [deg C]
MPiRtFloor1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt1 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiRtFloor1 = [48,1]  !Changed automatically
PPiRtFloor1_kW = [48,3]/3600  !Changed automatically
PPiRtFloor1Conv_kW = [48,4]/3600  !Changed automatically
PPiRtFloor1Int_kJ = [48,5]  !Changed automatically
MPiRtFloor1 = MPiRtFloor1_A
UNIT 49 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut1 ! input flow temperature [deg C]
MPiShFltoPu1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh1 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFltoPu1 = [49,1]  !Changed automatically
PPiShFltoPu1_kW = [49,3]/3600  !Changed automatically
PPiShFltoPu1Conv_kW = [49,4]/3600  !Changed automatically
PPiShFltoPu1Int_kJ = [49,5]  !Changed automatically
MPiShFltoPu1 = MPiShFltoPu1_A
UNIT 50 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut2_A
MTeeShOut2_B
MTeeShOut2_C
TPiShFl1to2
TPiShFl2to3
TPiShFlToPu2
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut2 = [50,1] !Changed automatically
UNIT 51 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut3_A
MTeeShOut3_B
MTeeShOut3_C
TPiShFl2to3
TPiShFl3to4
TPiShFlToPu3
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut3 = [51,1] !Changed automatically
UNIT 52 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut4_A
MTeeShOut4_B
MTeeShOut4_C
TPiShFl3to4
TPiShFl4to5
TPiShFlToPu4
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut4 = [52,1] !Changed automatically
UNIT 53 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut5_A
MTeeShOut5_B
MTeeShOut5_C
TPiShFl4to5
TPiShFl5to6
TPiShFlToPu5
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut5 = [53,1] !Changed automatically
UNIT 54 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut1 ! input flow temperature [deg C]
MPiShFl1to2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut2 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFl1to2 = [54,1]  !Changed automatically
PPiShFl1to2_kW = [54,3]/3600  !Changed automatically
PPiShFl1to2Conv_kW = [54,4]/3600  !Changed automatically
PPiShFl1to2Int_kJ = [54,5]  !Changed automatically
MPiShFl1to2 = MPiShFl1to2_A
UNIT 55 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut2 ! input flow temperature [deg C]
MPiShFlToPu2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh2 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFlToPu2 = [55,1]  !Changed automatically
PPiShFlToPu2_kW = [55,3]/3600  !Changed automatically
PPiShFlToPu2Conv_kW = [55,4]/3600  !Changed automatically
PPiShFlToPu2Int_kJ = [55,5]  !Changed automatically
MPiShFlToPu2 = MPiShFlToPu2_A
UNIT 56 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut2 ! input flow temperature [deg C]
MPiShFl2to3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut3 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFl2to3 = [56,1]  !Changed automatically
PPiShFl2to3_kW = [56,3]/3600  !Changed automatically
PPiShFl2to3Conv_kW = [56,4]/3600  !Changed automatically
PPiShFl2to3Int_kJ = [56,5]  !Changed automatically
MPiShFl2to3 = MPiShFl2to3_A
UNIT 57 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut3 ! input flow temperature [deg C]
MPiShFlToPu3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh3 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFlToPu3 = [57,1]  !Changed automatically
PPiShFlToPu3_kW = [57,3]/3600  !Changed automatically
PPiShFlToPu3Conv_kW = [57,4]/3600  !Changed automatically
PPiShFlToPu3Int_kJ = [57,5]  !Changed automatically
MPiShFlToPu3 = MPiShFlToPu3_A
UNIT 58 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut3 ! input flow temperature [deg C]
MPiShFl3to4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut4 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFl3to4 = [58,1]  !Changed automatically
PPiShFl3to4_kW = [58,3]/3600  !Changed automatically
PPiShFl3to4Conv_kW = [58,4]/3600  !Changed automatically
PPiShFl3to4Int_kJ = [58,5]  !Changed automatically
MPiShFl3to4 = MPiShFl3to4_A
UNIT 59 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut4 ! input flow temperature [deg C]
MPiShFlToPu4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh4 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFlToPu4 = [59,1]  !Changed automatically
PPiShFlToPu4_kW = [59,3]/3600  !Changed automatically
PPiShFlToPu4Conv_kW = [59,4]/3600  !Changed automatically
PPiShFlToPu4Int_kJ = [59,5]  !Changed automatically
MPiShFlToPu4 = MPiShFlToPu4_A
UNIT 60 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut4 ! input flow temperature [deg C]
MPiShFl4to5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut5 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFl4to5 = [60,1]  !Changed automatically
PPiShFl4to5_kW = [60,3]/3600  !Changed automatically
PPiShFl4to5Conv_kW = [60,4]/3600  !Changed automatically
PPiShFl4to5Int_kJ = [60,5]  !Changed automatically
MPiShFl4to5 = MPiShFl4to5_A
UNIT 61 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut5 ! input flow temperature [deg C]
MPiShFlToPu5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh5 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFlToPu5 = [61,1]  !Changed automatically
PPiShFlToPu5_kW = [61,3]/3600  !Changed automatically
PPiShFlToPu5Conv_kW = [61,4]/3600  !Changed automatically
PPiShFlToPu5Int_kJ = [61,5]  !Changed automatically
MPiShFlToPu5 = MPiShFlToPu5_A
UNIT 62 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop3Rho ! density [kg/m^3]
Lloop3Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THPEvapH ! input flow temperature [deg C]
MPiHpEvapOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuAuxEvap ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHpEvapOut = [62,1]  !Changed automatically
PPiHpEvapOut_kW = [62,3]/3600  !Changed automatically
PPiHpEvapOutConv_kW = [62,4]/3600  !Changed automatically
PPiHpEvapOutInt_kJ = [62,5]  !Changed automatically
MPiHpEvapOut = MPiHpEvapOut_A
UNIT 63 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDivAux ! input flow temperature [deg C]
MPiHxDhwPriFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide1H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHxDhwPriFl = [63,1]  !Changed automatically
PPiHxDhwPriFl_kW = [63,3]/3600  !Changed automatically
PPiHxDhwPriFlConv_kW = [63,4]/3600  !Changed automatically
PPiHxDhwPriFlInt_kJ = [63,5]  !Changed automatically
MPiHxDhwPriFl = MPiHxDhwPriFl_A
UNIT 64 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide1H ! input flow temperature [deg C]
MPiHxDhwPriRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxHxRt ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHxDhwPriRt = [64,1]  !Changed automatically
PPiHxDhwPriRt_kW = [64,3]/3600  !Changed automatically
PPiHxDhwPriRtConv_kW = [64,4]/3600  !Changed automatically
PPiHxDhwPriRtInt_kJ = [64,5]  !Changed automatically
MPiHxDhwPriRt = MPiHxDhwPriRt_A
UNIT 65 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuHxDhwSec_A TPiTesDhwtoPuHx TPiPuHxDhw2HxDHW
0 spTIni spTIni
EQUATIONS 2
TPuHxDhwSec = [65,1] !Changed automatically
MPuHxDhwSec = MPuHxDhwSec_A
UNIT 66 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpL50_1H ! input flow temperature [deg C]
MPiTesDhwtoPuHx_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuHxDhwSec ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTesDhwtoPuHx = [66,1]  !Changed automatically
PPiTesDhwtoPuHx_kW = [66,3]/3600  !Changed automatically
PPiTesDhwtoPuHxConv_kW = [66,4]/3600  !Changed automatically
PPiTesDhwtoPuHxInt_kJ = [66,5]  !Changed automatically
MPiTesDhwtoPuHx = MPiTesDhwtoPuHx_A
UNIT 67 TYPE 929 !Changed automatically
INPUTS 6
MTeeAuxShFl_A
MTeeAuxShFl_B
MTeeAuxShFl_C
TPiAuxtoTeeShFl
TPiShPriFl
TPiTeeShFlTes
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxShFl = [67,1] !Changed automatically
UNIT 68 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDivAux ! input flow temperature [deg C]
MPiAuxtoTeeShFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShFl ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiAuxtoTeeShFl = [68,1]  !Changed automatically
PPiAuxtoTeeShFl_kW = [68,3]/3600  !Changed automatically
PPiAuxtoTeeShFlConv_kW = [68,4]/3600  !Changed automatically
PPiAuxtoTeeShFlInt_kJ = [68,5]  !Changed automatically
MPiAuxtoTeeShFl = MPiAuxtoTeeShFl_A
UNIT 69 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShFl ! input flow temperature [deg C]
MPiShPriFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesShDpL90_2H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShPriFl = [69,1]  !Changed automatically
PPiShPriFl_kW = [69,3]/3600  !Changed automatically
PPiShPriFlConv_kW = [69,4]/3600  !Changed automatically
PPiShPriFlInt_kJ = [69,5]  !Changed automatically
MPiShPriFl = MPiShPriFl_A
UNIT 70 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShFl ! input flow temperature [deg C]
MPiTeeShFlTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut1 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTeeShFlTes = [70,1]  !Changed automatically
PPiTeeShFlTes_kW = [70,3]/3600  !Changed automatically
PPiTeeShFlTesConv_kW = [70,4]/3600  !Changed automatically
PPiTeeShFlTesInt_kJ = [70,5]  !Changed automatically
MPiTeeShFlTes = MPiTeeShFlTes_A
UNIT 71 TYPE 929 !Changed automatically
INPUTS 6
MTeeAuxShRt_A
MTeeAuxShRt_B
MTeeAuxShRt_C
TPiTeeHxDhwRt
TPiTeeShRtTes
TPiShPriRt
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxShRt = [71,1] !Changed automatically
UNIT 72 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesShDpL90_2H ! input flow temperature [deg C]
MPiShPriRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShRt ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShPriRt = [72,1]  !Changed automatically
PPiShPriRt_kW = [72,3]/3600  !Changed automatically
PPiShPriRtConv_kW = [72,4]/3600  !Changed automatically
PPiShPriRtInt_kJ = [72,5]  !Changed automatically
MPiShPriRt = MPiShPriRt_A
UNIT 73 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShRt ! input flow temperature [deg C]
MPiTeeHxDhwRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxHxRt ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTeeHxDhwRt = [73,1]  !Changed automatically
PPiTeeHxDhwRt_kW = [73,3]/3600  !Changed automatically
PPiTeeHxDhwRtConv_kW = [73,4]/3600  !Changed automatically
PPiTeeHxDhwRtInt_kJ = [73,5]  !Changed automatically
MPiTeeHxDhwRt = MPiTeeHxDhwRt_A
UNIT 74 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt1 ! input flow temperature [deg C]
MPiTeeShRtTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShRt ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTeeShRtTes = [74,1]  !Changed automatically
PPiTeeShRtTes_kW = [74,3]/3600  !Changed automatically
PPiTeeShRtTesConv_kW = [74,4]/3600  !Changed automatically
PPiTeeShRtTesInt_kJ = [74,5]  !Changed automatically
MPiTeeShRtTes = MPiTeeShRtTes_A
UNIT 75 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuCirc ! input flow temperature [deg C]
MPiPuDhwCircOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpR50_99H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiPuDhwCircOut = [75,1]  !Changed automatically
PPiPuDhwCircOut_kW = [75,3]/3600  !Changed automatically
PPiPuDhwCircOutConv_kW = [75,4]/3600  !Changed automatically
PPiPuDhwCircOutInt_kJ = [75,5]  !Changed automatically
MPiPuDhwCircOut = MPiPuDhwCircOut_A
UNIT 76 TYPE 929 !Changed automatically
INPUTS 6
MTeeShOut6_A
MTeeShOut6_B
MTeeShOut6_C
TPiPuOvFl
TPiShFl5to6
TPiShFlToPu6
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut6 = [76,1] !Changed automatically
UNIT 77 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut5 ! input flow temperature [deg C]
MPiShFl5to6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut6 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFl5to6 = [77,1]  !Changed automatically
PPiShFl5to6_kW = [77,3]/3600  !Changed automatically
PPiShFl5to6Conv_kW = [77,4]/3600  !Changed automatically
PPiShFl5to6Int_kJ = [77,5]  !Changed automatically
MPiShFl5to6 = MPiShFl5to6_A
UNIT 78 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut6 ! input flow temperature [deg C]
MPiShFlToPu6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPUSh6 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiShFlToPu6 = [78,1]  !Changed automatically
PPiShFlToPu6_kW = [78,3]/3600  !Changed automatically
PPiShFlToPu6Conv_kW = [78,4]/3600  !Changed automatically
PPiShFlToPu6Int_kJ = [78,5]  !Changed automatically
MPiShFlToPu6 = MPiShFlToPu6_A
UNIT 79 TYPE 2221 !Changed automatically
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuOverflowSh_A TPiPuOvFl TPiPuOvRt
0 spTIni spTIni
EQUATIONS 2
TPuOverflowSh = [79,1] !Changed automatically
MPuOverflowSh = MPuOverflowSh_A
UNIT 80 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut6 ! input flow temperature [deg C]
MPiPuOvFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuOverflowSh ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiPuOvFl = [80,1]  !Changed automatically
PPiPuOvFl_kW = [80,3]/3600  !Changed automatically
PPiPuOvFlConv_kW = [80,4]/3600  !Changed automatically
PPiPuOvFlInt_kJ = [80,5]  !Changed automatically
MPiPuOvFl = MPiPuOvFl_A
UNIT 81 TYPE 929 !Changed automatically
INPUTS 6
MTeeShRt6_A
MTeeShRt6_B
MTeeShRt6_C
TPiPuOvRt6to5
TPiPuOvRt
TPiFloor6Rt
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt6 = [81,1] !Changed automatically
UNIT 82 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor6H ! input flow temperature [deg C]
MPiFloor6Rt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt6 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiFloor6Rt = [82,1]  !Changed automatically
PPiFloor6Rt_kW = [82,3]/3600  !Changed automatically
PPiFloor6RtConv_kW = [82,4]/3600  !Changed automatically
PPiFloor6RtInt_kJ = [82,5]  !Changed automatically
MPiFloor6Rt = MPiFloor6Rt_A
UNIT 83 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt6 ! input flow temperature [deg C]
MPiPuOvRt6to5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt5 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiPuOvRt6to5 = [83,1]  !Changed automatically
PPiPuOvRt6to5_kW = [83,3]/3600  !Changed automatically
PPiPuOvRt6to5Conv_kW = [83,4]/3600  !Changed automatically
PPiPuOvRt6to5Int_kJ = [83,5]  !Changed automatically
MPiPuOvRt6to5 = MPiPuOvRt6to5_A
UNIT 84 TYPE 929 !Changed automatically
INPUTS 6
MTeeDhwOut_A
MTeeDhwOut_B
MTeeDhwOut_C
TPiTesDhwTapOut
TPiDhwCircTesOut
TPiDhwtoTCirc
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeDhwOut = [84,1] !Changed automatically
UNIT 85 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeDhwOut ! input flow temperature [deg C]
MPiDhwtoTCirc_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCircOut ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiDhwtoTCirc = [85,1]  !Changed automatically
PPiDhwtoTCirc_kW = [85,3]/3600  !Changed automatically
PPiDhwtoTCircConv_kW = [85,4]/3600  !Changed automatically
PPiDhwtoTCircInt_kJ = [85,5]  !Changed automatically
MPiDhwtoTCirc = MPiDhwtoTCirc_A
UNIT 86 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpR1_97H ! input flow temperature [deg C]
MPiTesDhwTapOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDhwOut ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTesDhwTapOut = [86,1]  !Changed automatically
PPiTesDhwTapOut_kW = [86,3]/3600  !Changed automatically
PPiTesDhwTapOutConv_kW = [86,4]/3600  !Changed automatically
PPiTesDhwTapOutInt_kJ = [86,5]  !Changed automatically
MPiTesDhwTapOut = MPiTesDhwTapOut_A
UNIT 87 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpR50_99H ! input flow temperature [deg C]
MPiDhwCircTesOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDhwOut ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiDhwCircTesOut = [87,1]  !Changed automatically
PPiDhwCircTesOut_kW = [87,3]/3600  !Changed automatically
PPiDhwCircTesOutConv_kW = [87,4]/3600  !Changed automatically
PPiDhwCircTesOutInt_kJ = [87,5]  !Changed automatically
MPiDhwCircTesOut = MPiDhwCircTesOut_A
UNIT 88 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuOverflowSh ! input flow temperature [deg C]
MPiPuOvRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt6 ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiPuOvRt = [88,1]  !Changed automatically
PPiPuOvRt_kW = [88,3]/3600  !Changed automatically
PPiPuOvRtConv_kW = [88,4]/3600  !Changed automatically
PPiPuOvRtInt_kJ = [88,5]  !Changed automatically
MPiPuOvRt = MPiPuOvRt_A
UNIT 89 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TsupplyWater ! input flow temperature [deg C]
MPiDhwMains_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpR1_97H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiDhwMains = [89,1]  !Changed automatically
PPiDhwMains_kW = [89,3]/3600  !Changed automatically
PPiDhwMainsConv_kW = [89,4]/3600  !Changed automatically
PPiDhwMainsInt_kJ = [89,5]  !Changed automatically
MPiDhwMains = MPiDhwMains_A
UNIT 90 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuHxDhwSec ! input flow temperature [deg C]
MPiPuHxDhw2HxDHW_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide2H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiPuHxDhw2HxDHW = [90,1]  !Changed automatically
PPiPuHxDhw2HxDHW_kW = [90,3]/3600  !Changed automatically
PPiPuHxDhw2HxDHWConv_kW = [90,4]/3600  !Changed automatically
PPiPuHxDhw2HxDHWInt_kJ = [90,5]  !Changed automatically
MPiPuHxDhw2HxDHW = MPiPuHxDhw2HxDHW_A
UNIT 91 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide2H ! input flow temperature [deg C]
MPiHxDHW_Dhw_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpL50_1H ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHxDHW_Dhw = [91,1]  !Changed automatically
PPiHxDHW_Dhw_kW = [91,3]/3600  !Changed automatically
PPiHxDHW_DhwConv_kW = [91,4]/3600  !Changed automatically
PPiHxDHW_DhwInt_kJ = [91,5]  !Changed automatically
MPiHxDHW_Dhw = MPiHxDHW_Dhw_A
UNIT 92 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THPCondH ! input flow temperature [deg C]
MPiHP_PuAux_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuAux ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiHP_PuAux = [92,1]  !Changed automatically
PPiHP_PuAux_kW = [92,3]/3600  !Changed automatically
PPiHP_PuAuxConv_kW = [92,4]/3600  !Changed automatically
PPiHP_PuAuxInt_kJ = [92,5]  !Changed automatically
MPiHP_PuAux = MPiHP_PuAux_A
UNIT 93 TYPE 931 !Changed automatically
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxHxRt ! input flow temperature [deg C]
MPiTeeAuxHxRt_HP_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPCondH ! reverse flow input temperature [deg C]
20 0.0 20 20
EQUATIONS 5
TPiTeeAuxHxRt_HP = [93,1]  !Changed automatically
PPiTeeAuxHxRt_HP_kW = [93,3]/3600  !Changed automatically
PPiTeeAuxHxRt_HPConv_kW = [93,4]/3600  !Changed automatically
PPiTeeAuxHxRt_HPInt_kJ = [93,5]  !Changed automatically
MPiTeeAuxHxRt_HP = MPiTeeAuxHxRt_HP_A
EQUATIONS 1
spPipeEnIntTot = PPiDhwCircRtPuInt_kJ+PPiDhwCirctoTapInt_kJ+PPiAuxToDivInt_kJ+PPiHpEvapInInt_kJ+PPiFlFloor1Int_kJ+PPiFlFloor2Int_kJ+PPiFlFloor3Int_kJ+PPiFlFloor4Int_kJ+PPiFlFloor5Int_kJ+PPiFlFloor6Int_kJ+PPiRtFloor5Int_kJ+PPiShRt5to4Int_kJ+PPiRtFloor4Int_kJ+PPiRtFloor3Int_kJ+PPiRtFloor2Int_kJ+PPiShRt4to3Int_kJ+PPiShRt3to2Int_kJ+PPiShRt2to1Int_kJ+PPiRtFloor1Int_kJ+PPiShFltoPu1Int_kJ+PPiShFl1to2Int_kJ+PPiShFlToPu2Int_kJ+PPiShFl2to3Int_kJ+PPiShFlToPu3Int_kJ+PPiShFl3to4Int_kJ+PPiShFlToPu4Int_kJ+PPiShFl4to5Int_kJ+PPiShFlToPu5Int_kJ+PPiHpEvapOutInt_kJ+PPiHxDhwPriFlInt_kJ+PPiHxDhwPriRtInt_kJ+PPiTesDhwtoPuHxInt_kJ+PPiAuxtoTeeShFlInt_kJ+PPiShPriFlInt_kJ+PPiTeeShFlTesInt_kJ+PPiShPriRtInt_kJ+PPiTeeHxDhwRtInt_kJ+PPiTeeShRtTesInt_kJ+PPiPuDhwCircOutInt_kJ+PPiShFl5to6Int_kJ+PPiShFlToPu6Int_kJ+PPiPuOvFlInt_kJ+PPiFloor6RtInt_kJ+PPiPuOvRt6to5Int_kJ+PPiDhwtoTCircInt_kJ+PPiTesDhwTapOutInt_kJ+PPiDhwCircTesOutInt_kJ+PPiPuOvRtInt_kJ+PPiDhwMainsInt_kJ+PPiPuHxDhw2HxDHWInt_kJ+PPiHxDHW_DhwInt_kJ+PPiHP_PuAuxInt_kJ+PPiTeeAuxHxRt_HPInt_kJ
UNIT 10 TYPE 993 !Changed automatically
PARAMETERS 1
1 ! Number of inputs
INPUTS 1
spPipeEnIntTot
0
EQUATIONS 4
spPipeConvectedTot = PPiDhwCircRtPuConv_kW+PPiDhwCirctoTapConv_kW+PPiAuxToDivConv_kW+PPiHpEvapInConv_kW+PPiFlFloor1Conv_kW+PPiFlFloor2Conv_kW+PPiFlFloor3Conv_kW+PPiFlFloor4Conv_kW+PPiFlFloor5Conv_kW+PPiFlFloor6Conv_kW+PPiRtFloor5Conv_kW+PPiShRt5to4Conv_kW+PPiRtFloor4Conv_kW+PPiRtFloor3Conv_kW+PPiRtFloor2Conv_kW+PPiShRt4to3Conv_kW+PPiShRt3to2Conv_kW+PPiShRt2to1Conv_kW+PPiRtFloor1Conv_kW+PPiShFltoPu1Conv_kW+PPiShFl1to2Conv_kW+PPiShFlToPu2Conv_kW+PPiShFl2to3Conv_kW+PPiShFlToPu3Conv_kW+PPiShFl3to4Conv_kW+PPiShFlToPu4Conv_kW+PPiShFl4to5Conv_kW+PPiShFlToPu5Conv_kW+PPiHpEvapOutConv_kW+PPiHxDhwPriFlConv_kW+PPiHxDhwPriRtConv_kW+PPiTesDhwtoPuHxConv_kW+PPiAuxtoTeeShFlConv_kW+PPiShPriFlConv_kW+PPiTeeShFlTesConv_kW+PPiShPriRtConv_kW+PPiTeeHxDhwRtConv_kW+PPiTeeShRtTesConv_kW+PPiPuDhwCircOutConv_kW+PPiShFl5to6Conv_kW+PPiShFlToPu6Conv_kW+PPiPuOvFlConv_kW+PPiFloor6RtConv_kW+PPiPuOvRt6to5Conv_kW+PPiDhwtoTCircConv_kW+PPiTesDhwTapOutConv_kW+PPiDhwCircTesOutConv_kW+PPiPuOvRtConv_kW+PPiDhwMainsConv_kW+PPiPuHxDhw2HxDHWConv_kW+PPiHxDHW_DhwConv_kW+PPiHP_PuAuxConv_kW+PPiTeeAuxHxRt_HPConv_kW
PipeLossTot = PPiDhwCircRtPu_kW+PPiDhwCirctoTap_kW+PPiAuxToDiv_kW+PPiHpEvapIn_kW+PPiFlFloor1_kW+PPiFlFloor2_kW+PPiFlFloor3_kW+PPiFlFloor4_kW+PPiFlFloor5_kW+PPiFlFloor6_kW+PPiRtFloor5_kW+PPiShRt5to4_kW+PPiRtFloor4_kW+PPiRtFloor3_kW+PPiRtFloor2_kW+PPiShRt4to3_kW+PPiShRt3to2_kW+PPiShRt2to1_kW+PPiRtFloor1_kW+PPiShFltoPu1_kW+PPiShFl1to2_kW+PPiShFlToPu2_kW+PPiShFl2to3_kW+PPiShFlToPu3_kW+PPiShFl3to4_kW+PPiShFlToPu4_kW+PPiShFl4to5_kW+PPiShFlToPu5_kW+PPiHpEvapOut_kW+PPiHxDhwPriFl_kW+PPiHxDhwPriRt_kW+PPiTesDhwtoPuHx_kW+PPiAuxtoTeeShFl_kW+PPiShPriFl_kW+PPiTeeShFlTes_kW+PPiShPriRt_kW+PPiTeeHxDhwRt_kW+PPiTeeShRtTes_kW+PPiPuDhwCircOut_kW+PPiShFl5to6_kW+PPiShFlToPu6_kW+PPiPuOvFl_kW+PPiFloor6Rt_kW+PPiPuOvRt6to5_kW+PPiDhwtoTCirc_kW+PPiTesDhwTapOut_kW+PPiDhwCircTesOut_kW+PPiPuOvRt_kW+PPiDhwMains_kW+PPiPuHxDhw2HxDHW_kW+PPiHxDHW_Dhw_kW+PPiHP_PuAux_kW+PPiTeeAuxHxRt_HP_kW
spPipeIntTot = (spPipeEnIntTot - [10,1]) / dtSim / 3600  !Changed automatically
spImbalance = spPipeConvectedTot - PipeLossTot - spPipeIntTot
ASSIGN ex-hx-two-flow-solver-parameter-lines_complex_99_Mfr.prt 533
UNIT 94 TYPE 25 !Changed automatically
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
533! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels
INPUTS 54
xFracDivAux MPiDhwCircRtPu MPiDhwCirctoTap MPiAuxToDiv MPiHpEvapIn MPiFlFloor1 MPiFlFloor2 MPiFlFloor3
MPiFlFloor4 MPiFlFloor5 MPiFlFloor6 MPiRtFloor5 MPiShRt5to4 MPiRtFloor4 MPiRtFloor3 MPiRtFloor2
MPiShRt4to3 MPiShRt3to2 MPiShRt2to1 MPiRtFloor1 MPiShFltoPu1 MPiShFl1to2 MPiShFlToPu2 MPiShFl2to3
MPiShFlToPu3 MPiShFl3to4 MPiShFlToPu4 MPiShFl4to5 MPiShFlToPu5 MPiHpEvapOut MPiHxDhwPriFl MPiHxDhwPriRt
MPiTesDhwtoPuHx MPiAuxtoTeeShFl MPiShPriFl MPiTeeShFlTes MPiShPriRt MPiTeeHxDhwRt MPiTeeShRtTes MPiPuDhwCircOut
MPiShFl5to6 MPiShFlToPu6 MPiPuOvFl MPiFloor6Rt MPiPuOvRt6to5 MPiDhwtoTCirc MPiTesDhwTapOut MPiDhwCircTesOut
MPiPuOvRt MPiDhwMains MPiPuHxDhw2HxDHW MPiHxDHW_Dhw MPiHP_PuAux MPiTeeAuxHxRt_HP
xFracDivAux MPiDhwCircRtPu MPiDhwCirctoTap MPiAuxToDiv MPiHpEvapIn MPiFlFloor1 MPiFlFloor2 MPiFlFloor3
MPiFlFloor4 MPiFlFloor5 MPiFlFloor6 MPiRtFloor5 MPiShRt5to4 MPiRtFloor4 MPiRtFloor3 MPiRtFloor2
MPiShRt4to3 MPiShRt3to2 MPiShRt2to1 MPiRtFloor1 MPiShFltoPu1 MPiShFl1to2 MPiShFlToPu2 MPiShFl2to3
MPiShFlToPu3 MPiShFl3to4 MPiShFlToPu4 MPiShFl4to5 MPiShFlToPu5 MPiHpEvapOut MPiHxDhwPriFl MPiHxDhwPriRt
MPiTesDhwtoPuHx MPiAuxtoTeeShFl MPiShPriFl MPiTeeShFlTes MPiShPriRt MPiTeeHxDhwRt MPiTeeShRtTes MPiPuDhwCircOut
MPiShFl5to6 MPiShFlToPu6 MPiPuOvFl MPiFloor6Rt MPiPuOvRt6to5 MPiDhwtoTCirc MPiTesDhwTapOut MPiDhwCircTesOut
MPiPuOvRt MPiDhwMains MPiPuHxDhw2HxDHW MPiHxDHW_Dhw MPiHP_PuAux MPiTeeAuxHxRt_HP
ASSIGN ex-hx-two-flow-solver-parameter-lines_complex_99_T.prt 534
UNIT 95 TYPE 25 !Changed automatically
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
534! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels
INPUTS 53
TPiDhwCircRtPu TPiDhwCirctoTap TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 TPiFlFloor2 TPiFlFloor3 TPiFlFloor4
TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 TPiRtFloor3 TPiRtFloor2 TPiShRt4to3
TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3
TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut TPiHxDhwPriFl TPiHxDhwPriRt TPiTesDhwtoPuHx
TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6
TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt
TPiDhwMains TPiPuHxDhw2HxDHW TPiHxDHW_Dhw TPiHP_PuAux TPiTeeAuxHxRt_HP
TPiDhwCircRtPu TPiDhwCirctoTap TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 TPiFlFloor2 TPiFlFloor3 TPiFlFloor4
TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 TPiRtFloor3 TPiRtFloor2 TPiShRt4to3
TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3
TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut TPiHxDhwPriFl TPiHxDhwPriRt TPiTesDhwtoPuHx
TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6
TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt
TPiDhwMains TPiPuHxDhw2HxDHW TPiHxDHW_Dhw TPiHP_PuAux TPiTeeAuxHxRt_HP
**********************************************************************
** TesDhw.ddck from C:\actions-runner\_work\pytrnsys_gui\pytrnsys_gui\tests\trnsysGUI\diagram\data\tests\ex-hx-two-flow-solver-parameter-lines_complex_99\ex-hx-two-flow-solver-parameter-lines_complex_99\ddck\TesDhw 
**********************************************************************
*************************************
**BEGIN TesDhw.ddck
*************************************
EQUATIONS 3
qSysOut_TesDhwLoss = QLoss_Tes2
qSysOut_TesDhwAcum = QAcum_Tes2
elSysIn_Q_TesDhwAux = qHeatSource_Tes2
EQUATIONS 3
Tdp1In_Tes2 = TPiHxDHW_Dhw
Mfrdp1_Tes2 = MTesDhwDpL50_1_A
Tdp1InRev_Tes2 = TPiTesDhwtoPuHx
EQUATIONS 3
Tdp2In_Tes2 = TPiDhwMains
Mfrdp2_Tes2 = MTesDhwDpR1_97_A
Tdp2InRev_Tes2 = TPiTesDhwTapOut
EQUATIONS 3
Tdp3In_Tes2 = TPiPuDhwCircOut
Mfrdp3_Tes2 = MTesDhwDpR50_99_A
Tdp3InRev_Tes2 = TPiDhwCircTesOut
CONSTANTS 2
zAux1_Tes2=0.00
qAux1_Tes2=0.00
EQUATIONS 3
TTesDhwDpL50_1=[96,1] !Changed automatically
TTesDhwDpR1_97=[96,3] !Changed automatically
TTesDhwDpR50_99=[96,5] !Changed automatically
CONSTANTS 1
ratioTes2 = Vol_Tes2 / VStoreRef
CONSTANTS 2
zInDp1_Tes2=0.50
zOutDp1_Tes2=0.01
CONSTANTS 2
zInDp2_Tes2=0.01
zOutDp2_Tes2=0.97
CONSTANTS 2
zInDp3_Tes2=0.50
zOutDp3_Tes2=0.99
CONSTANTS 1
Dp1Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
Dp2Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
Dp3Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes2=0 
CONSTANTS 10
zSen1_Tes2=0.05
zSen2_Tes2=0.15
zSen3_Tes2=0.25
zSen4_Tes2=0.35
zSen5_Tes2=0.45
zSen6_Tes2=0.55
zSen7_Tes2=0.65
zSen8_Tes2=0.75
zSen9_Tes2=0.85
zSen10_Tes2=0.95
CONSTANTS 10
zSenAvgBot1_Tes2 = 0.05
zSenAvgTop1_Tes2 = 0.15
zSenAvgBot2_Tes2 = 0.25
zSenAvgTop2_Tes2 = 0.35
zSenAvgBot3_Tes2 = 0.45
zSenAvgTop3_Tes2 = 0.55
zSenAvgBot4_Tes2 = 0.65
zSenAvgTop4_Tes2 = 0.75
zSenAvgBot5_Tes2 = 0.85
zSenAvgTop5_Tes2 = 0.95
CONSTANTS 12
Vol_Tes2=1          ! 1: m3, volume of store
RhoWat_Tes2=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes2=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2=1.       ! 5: m, storage height
Tini_Tes2=60.       ! 6: oC, initial temperature
nCvMax_Tes2=400     ! 7: -, minimum relative plug height
nCvMin_Tes2=20      ! 8: -, maximum relative plug height
maxTDiff_Tes2=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes2=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2=273.15    ! 11: oC, reference temperature
Tmax_Tes2=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes2= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes2 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes2 = Vol_Tes2/Heigh_Tes2 ! m2
Diameter_Tes2 = (4*ATop_Tes2/PI)^0.5 ! m 
ALat_Tes2 = Heigh_Tes2*PI*Diameter_Tes2 ! m2
UaBot_Tes2= Ubot_Tes2*ATop_Tes2 !  W/k 
Uaz1_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
Uaz2_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
Uaz3_Tes2 = Ufoam_Tes2*ALat_Tes2/3 !  W/k
UaTop_Tes2 = Ufoam_Tes2*ATop_Tes2 !  W/k
CONSTANTS 4
MoInsPlate_Tes2=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 96 TYPE 1925      !Changed automatically
PARAMETERS 219 
Vol_Tes2     ! 1: m3, volume of store
RhoWat_Tes2  ! 2: kg/m3, density of storage media
CpWat_Tes2   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2   ! 5: m, storage height
TIni_Tes2   ! 6: oC, initial temperature
nCvMax_Tes2  ! 7: -, minimum relative plug height
nCvMin_Tes2  ! 8: -, maximum relative plug height
maxTDiff_Tes2  ! 9: K, maximum temperature difference between plugs
readMode_Tes2  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2     ! 11: oC, reference temperature
UaBot_Tes2 ! W/k 
Uaz1_Tes2  ! W/k
Uaz2_Tes2  ! W/k
Uaz3_Tes2  ! W/k
UaTop_Tes2 ! W/k
tMax_Tes2
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes2 zOutDp1_Tes2 zero Dp1Strat_Tes2 ! 21 - 25: zIn, zOut, cp, strat
zInDp2_Tes2 zOutDp2_Tes2 zero Dp2Strat_Tes2 ! 26 - 30: zIn, zOut, cp, strat
zInDp3_Tes2 zOutDp3_Tes2 zero Dp3Strat_Tes2 ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes2 zSen2_Tes2 zSen3_Tes2 zSen4_Tes2 zSen5_Tes2 zSen6_Tes2 zSen7_Tes2 zSen8_Tes2 zSen9_Tes2 zSen10_Tes2 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes2 zSenAvgTop1_Tes2 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes2 zSenAvgTop2_Tes2 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes2 zSenAvgTop3_Tes2 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes2 zSenAvgTop4_Tes2 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes2 zSenAvgTop5_Tes2 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes2 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes2     ! 85: number Of used Hx
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes2 Mfrdp1_Tes2 Tdp1InRev_Tes2
Tdp2In_Tes2 Mfrdp2_Tes2 Tdp2InRev_Tes2
Tdp3In_Tes2 Mfrdp3_Tes2 Tdp3InRev_Tes2
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 3
Qdp1_Tes2=[96,31]  !Changed automatically
Qdp2_Tes2=[96,32]  !Changed automatically
Qdp3_Tes2=[96,33]  !Changed automatically
EQUATIONS 21
TAvg_Tes2 = [96,180]  !Changed automatically
T1_Tes2 =[96,21]  !Changed automatically
T2_Tes2 =[96,22]  !Changed automatically
T3_Tes2 =[96,23]  !Changed automatically
T4_Tes2 =[96,24]  !Changed automatically
T5_Tes2 =[96,25]  !Changed automatically
T6_Tes2 =[96,26]  !Changed automatically
T7_Tes2 =[96,27]  !Changed automatically
T8_Tes2 =[96,28]  !Changed automatically
T9_Tes2 =[96,29]  !Changed automatically
T10_Tes2 =[96,30]  !Changed automatically
Tsen1_Tes2 =[96,71]  !Changed automatically
Tsen2_Tes2 =[96,72]  !Changed automatically
Tsen3_Tes2 =[96,73]  !Changed automatically
Tsen4_Tes2 =[96,74]  !Changed automatically
Tsen5_Tes2 =[96,75]  !Changed automatically
Tsen6_Tes2 =[96,76]  !Changed automatically
Tsen7_Tes2 =[96,77]  !Changed automatically
Tsen8_Tes2 =[96,78]  !Changed automatically
Tsen9_Tes2 =[96,79]  !Changed automatically
Tsen10_Tes2 =[96,80]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes2 = [96,181]  !Changed automatically
EQUATIONS 5
Qv_Tes2     = [96,176]  !Changed automatically
QLoss_Tes2  = [96,177]  !Changed automatically
QAcum_Tes2  = [96,178]  !Changed automatically
QPorts_Tes2 = [96,179]  !Changed automatically
QImb_Tes2   = [96,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes2 = 99
 ASSIGN temp\TES2_MO.Prt unitPrinter_Tes2
UNIT 97 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes2 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 9
Qv_Tes2 QLoss_Tes2 QAcum_Tes2 QPorts_Tes2 QImb_Tes2 Qdp1_Tes2 Qdp2_Tes2 Qdp3_Tes2 qHeatSource_Tes2 
Qv_Tes2 QLoss_Tes2 QAcum_Tes2 QPorts_Tes2 QImb_Tes2 Qdp1_Tes2 Qdp2_Tes2 Qdp3_Tes2 qHeatSource_Tes2 
UNIT 98 TYPE 65      !Changed automatically
PARAMETERS 12   
10     ! 1 Nb. of left-axis variables 
0     ! 2 Nb. of right-axis variables
0     ! 3 Left axis minimum 
100     ! 4 Left axis maximum -
0     ! 5 Right axis minimum 
100     ! 6 Right axis maximum 
nPlotsPerSim     ! 7 Number of plots per simulation 
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing 
-1     ! 10 Logical unit for output file 
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 10     
T1_Tes2 T2_Tes2 T3_Tes2 T4_Tes2 T5_Tes2 T6_Tes2 T7_Tes2 T8_Tes2 T9_Tes2 T10_Tes2 
T1_Tes2 T2_Tes2 T3_Tes2 T4_Tes2 T5_Tes2 T6_Tes2 T7_Tes2 T8_Tes2 T9_Tes2 T10_Tes2 
LABELS  3         
Temperatures  
MassFlows  
Tes2
**********************************************************************
** TesSh.ddck from C:\actions-runner\_work\pytrnsys_gui\pytrnsys_gui\tests\trnsysGUI\diagram\data\tests\ex-hx-two-flow-solver-parameter-lines_complex_99\ex-hx-two-flow-solver-parameter-lines_complex_99\ddck\TesSh 
**********************************************************************
*************************************
**BEGIN TesSh.ddck
*************************************
EQUATIONS 3
qSysOut_TesShLoss = QLoss_Tes1
qSysOut_TesShAcum = QAcum_Tes1
elSysIn_Q_TesShAux = qHeatSource_Tes1
EQUATIONS 3
Tdp1In_Tes1 = TPiShPriFl
Mfrdp1_Tes1 = MTesShDpL90_2_A
Tdp1InRev_Tes1 = TPiShPriRt
CONSTANTS 2
zAux1_Tes1=0.00
qAux1_Tes1=0.00
EQUATIONS 1
TTesShDpL90_2=[100,1] !Changed automatically
CONSTANTS 3
TRoomStore=15 ! 
VStoreRef = 0.763
ratioTes1 = Vol_Tes1 / VStoreRef
CONSTANTS 2
zInDp1_Tes1=0.90
zOutDp1_Tes1=0.02
CONSTANTS 1
Dp1Strat_Tes1=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes1=0 
CONSTANTS 10
zSen1_Tes1=0.05
zSen2_Tes1=0.15
zSen3_Tes1=0.25
zSen4_Tes1=0.35
zSen5_Tes1=0.45
zSen6_Tes1=0.55
zSen7_Tes1=0.65
zSen8_Tes1=0.75
zSen9_Tes1=0.85
zSen10_Tes1=0.95
CONSTANTS 10
zSenAvgBot1_Tes1 = 0.05
zSenAvgTop1_Tes1 = 0.15
zSenAvgBot2_Tes1 = 0.25
zSenAvgTop2_Tes1 = 0.35
zSenAvgBot3_Tes1 = 0.45
zSenAvgTop3_Tes1 = 0.55
zSenAvgBot4_Tes1 = 0.65
zSenAvgTop4_Tes1 = 0.75
zSenAvgBot5_Tes1 = 0.85
zSenAvgTop5_Tes1 = 0.95
CONSTANTS 12
Vol_Tes1=1          ! 1: m3, volume of store
RhoWat_Tes1=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes1=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1=1.       ! 5: m, storage height
Tini_Tes1=60.       ! 6: oC, initial temperature
nCvMax_Tes1=400     ! 7: -, minimum relative plug height
nCvMin_Tes1=20      ! 8: -, maximum relative plug height
maxTDiff_Tes1=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes1=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1=273.15    ! 11: oC, reference temperature
Tmax_Tes1=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes1= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes1 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes1 = Vol_Tes1/Heigh_Tes1 ! m2
Diameter_Tes1 = (4*ATop_Tes1/PI)^0.5 ! m 
ALat_Tes1 = Heigh_Tes1*PI*Diameter_Tes1 ! m2
UaBot_Tes1= Ubot_Tes1*ATop_Tes1 !  W/k 
Uaz1_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
Uaz2_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
Uaz3_Tes1 = Ufoam_Tes1*ALat_Tes1/3 !  W/k
UaTop_Tes1 = Ufoam_Tes1*ATop_Tes1 !  W/k
CONSTANTS 4
MoInsPlate_Tes1=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 100 TYPE 1924      !Changed automatically
PARAMETERS 219 
Vol_Tes1     ! 1: m3, volume of store
RhoWat_Tes1  ! 2: kg/m3, density of storage media
CpWat_Tes1   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1   ! 5: m, storage height
TIni_Tes1   ! 6: oC, initial temperature
nCvMax_Tes1  ! 7: -, minimum relative plug height
nCvMin_Tes1  ! 8: -, maximum relative plug height
maxTDiff_Tes1  ! 9: K, maximum temperature difference between plugs
readMode_Tes1  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1     ! 11: oC, reference temperature
UaBot_Tes1 ! W/k 
Uaz1_Tes1  ! W/k
Uaz2_Tes1  ! W/k
Uaz3_Tes1  ! W/k
UaTop_Tes1 ! W/k
tMax_Tes1
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes1 zOutDp1_Tes1 zero Dp1Strat_Tes1 ! 21 - 25: zIn, zOut, cp, strat
-1 -1 zero zero ! 26 - 30: zIn, zOut, cp, strat
-1 -1 zero zero ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes1 zSen2_Tes1 zSen3_Tes1 zSen4_Tes1 zSen5_Tes1 zSen6_Tes1 zSen7_Tes1 zSen8_Tes1 zSen9_Tes1 zSen10_Tes1 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes1 zSenAvgTop1_Tes1 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes1 zSenAvgTop2_Tes1 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes1 zSenAvgTop3_Tes1 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes1 zSenAvgTop4_Tes1 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes1 zSenAvgTop5_Tes1 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes1 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes1     ! 85: number Of used Hx
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes1 Mfrdp1_Tes1 Tdp1InRev_Tes1
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 1
Qdp1_Tes1=[100,31]  !Changed automatically
EQUATIONS 21
TAvg_Tes1 = [100,180]  !Changed automatically
T1_Tes1 =[100,21]  !Changed automatically
T2_Tes1 =[100,22]  !Changed automatically
T3_Tes1 =[100,23]  !Changed automatically
T4_Tes1 =[100,24]  !Changed automatically
T5_Tes1 =[100,25]  !Changed automatically
T6_Tes1 =[100,26]  !Changed automatically
T7_Tes1 =[100,27]  !Changed automatically
T8_Tes1 =[100,28]  !Changed automatically
T9_Tes1 =[100,29]  !Changed automatically
T10_Tes1 =[100,30]  !Changed automatically
Tsen1_Tes1 =[100,71]  !Changed automatically
Tsen2_Tes1 =[100,72]  !Changed automatically
Tsen3_Tes1 =[100,73]  !Changed automatically
Tsen4_Tes1 =[100,74]  !Changed automatically
Tsen5_Tes1 =[100,75]  !Changed automatically
Tsen6_Tes1 =[100,76]  !Changed automatically
Tsen7_Tes1 =[100,77]  !Changed automatically
Tsen8_Tes1 =[100,78]  !Changed automatically
Tsen9_Tes1 =[100,79]  !Changed automatically
Tsen10_Tes1 =[100,80]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes1 = [100,181]  !Changed automatically
EQUATIONS 5
Qv_Tes1     = [100,176]  !Changed automatically
QLoss_Tes1  = [100,177]  !Changed automatically
QAcum_Tes1  = [100,178]  !Changed automatically
QPorts_Tes1 = [100,179]  !Changed automatically
QImb_Tes1   = [100,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes1 = 103
 ASSIGN temp\TES1_MO.Prt unitPrinter_Tes1
UNIT 101 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes1 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 7
Qv_Tes1 QLoss_Tes1 QAcum_Tes1 QPorts_Tes1 QImb_Tes1 Qdp1_Tes1 qHeatSource_Tes1 
Qv_Tes1 QLoss_Tes1 QAcum_Tes1 QPorts_Tes1 QImb_Tes1 Qdp1_Tes1 qHeatSource_Tes1 
UNIT 102 TYPE 65      !Changed automatically
PARAMETERS 12   
10     ! 1 Nb. of left-axis variables 
0     ! 2 Nb. of right-axis variables
0     ! 3 Left axis minimum 
100     ! 4 Left axis maximum -
0     ! 5 Right axis minimum 
100     ! 6 Right axis maximum 
nPlotsPerSim     ! 7 Number of plots per simulation 
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing 
-1     ! 10 Logical unit for output file 
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 10     
T1_Tes1 T2_Tes1 T3_Tes1 T4_Tes1 T5_Tes1 T6_Tes1 T7_Tes1 T8_Tes1 T9_Tes1 T10_Tes1 
T1_Tes1 T2_Tes1 T3_Tes1 T4_Tes1 T5_Tes1 T6_Tes1 T7_Tes1 T8_Tes1 T9_Tes1 T10_Tes1 
LABELS  3         
Temperatures  
MassFlows  
Tes1
**********************************************************************
** end.ddck from C:\actions-runner\_work\pytrnsys_gui\pytrnsys_gui\tests\trnsysGUI\diagram\data\tests\ex-hx-two-flow-solver-parameter-lines_complex_99\ex-hx-two-flow-solver-parameter-lines_complex_99\ddck\generic 
**********************************************************************
***************************************************************
**BEGIN Monthly Energy Balance printer automatically generated from DDck files
***************************************************************
EQUATIONS 1
qImb =  - qSysOut_PipeLoss - qSysOut_spPipeIntTot - qSysOut_TesDhwLoss - qSysOut_TesDhwAcum + elSysIn_Q_TesDhwAux - qSysOut_TesShLoss - qSysOut_TesShAcum + elSysIn_Q_TesShAux
CONSTANTS 1
unitPrintEBal=104
ASSIGN temp\ENERGY_BALANCE_MO.Prt unitPrintEBal
UNIT 104 Type 46
PARAMETERS 6
unitPrintEBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 10
TIME qSysOut_PipeLoss qSysOut_spPipeIntTot qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysOut_TesShLoss qSysOut_TesShAcum elSysIn_Q_TesShAux qImb
*******************************
TIME qSysOut_PipeLoss qSysOut_spPipeIntTot qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysOut_TesShLoss qSysOut_TesShAcum elSysIn_Q_TesShAux qImb
***************************************************************
**BEGIN Hourly Energy Balance printer automatically generated from DDck files
***************************************************************
CONSTANTS 1
unitPrintEBal_h=105
ASSIGN temp\ENERGY_BALANCE_HR.Prt unitPrintEBal_h
UNIT 105 Type 46
PARAMETERS 6
unitPrintEBal_h !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 10
TIME qSysOut_PipeLoss qSysOut_spPipeIntTot qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysOut_TesShLoss qSysOut_TesShAcum elSysIn_Q_TesShAux qImb
*******************************
TIME qSysOut_PipeLoss qSysOut_spPipeIntTot qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysOut_TesShLoss qSysOut_TesShAcum elSysIn_Q_TesShAux qImb
*******************************
**BEGIN Head.ddck
*******************************
END
