*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

CONSTANTS 3
START = 0     
STOP = 1 
dtSim = 1/30.  ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report


**************************************
*** MASS FLOW SOLVER CONSTANTS  ******
**************************************

CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 degC Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m3]; Value for an average pipe temperature with 55 degC Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 degC
RHOWAT = 998.0   ! density of Water  [kg/m3] at20 degC
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 14
*** Black box component temperatures
TFloor1H=1
TTesShDpL90_2H=1
TTesDhwDpL50_1H=1
TTesDhwDpR1_97H=1
TTesDhwDpR50_99H=1
THxDHWSide1H=1
THxDHWSide2H=1
THPCondH=1
THPEvapH=1
TFloor2H=1
TFloor3H=1
TFloor4H=1
TFloor5H=1
TFloor6H=1


EQUATIONS 14
*** Massflowrates
MfrPuAux = 500.0
xFracDivAux = 1.0
MfrtapWater = -1000.0
MfrsupplyWater = 1000.0 ! only used by the Type 9352 mass flow solver; the Julia solver (Type 4750) determines this flow from the network
MfrPuCirc = 500.0
MfrPuAuxEvap = 500.0
MfrPuSh1 = 500.0
MfrPuSh2 = 500.0
MfrPuSh3 = 500.0
MfrPuSh4 = 500.0
MfrPuSh5 = 500.0
MfrPUSh6 = 500.0
MfrPuHxDhwSec = 500.0
MfrPuOverflowSh = 500.0

*** Default global PARAMETERS for single pipes
CONSTANTS 1
spTIni = 20

UNIT 450 TYPE 9352
PARAMETERS 396
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
98
97 20 0 8      !1 : PuAux
26 53 0 0      !2 : Floor1
74 77 0 0      !3 : TesShDpL90_2
96 71 0 0      !4 : TesDhwDpL50_1
94 91 0 0      !5 : TesDhwDpR1_97
80 92 0 0      !6 : TesDhwDpR50_99
20 73 68 3     !7 : DivAux
98 78 69 2     !8 : TeeAuxHxRt
19 0 0 7       !9 : tapWater
94 0 0 6       !10 : supplyWater
18 80 0 8      !11 : PuCirc
68 69 0 0      !12 : HxDHWSide1
95 96 0 0      !13 : HxDHWSide2
67 21 0 8      !14 : PuAuxEvap
98 97 0 0      !15 : HPCond
21 67 0 0      !16 : HPEvap
19 90 18 2     !17 : TeeCircOut
17 11 0 0      !18 : PiDhwCircRtPu
17 9 0 0       !19 : PiDhwCirctoTap
1 7 0 0        !20 : PiAuxToDiv
14 16 0 0      !21 : PiHpEvapIn
79 52 53 2     !22 : TeeShRt1
28 49 0 0      !23 : Floor2
54 26 0 8      !24 : PuSh1
60 28 0 8      !25 : PuSh2
24 2 0 0       !26 : PiFlFloor1
75 59 54 2     !27 : TeeShOut1
25 23 0 0      !28 : PiFlFloor2
62 31 0 8      !29 : PuSh3
31 48 0 0      !30 : Floor3
29 30 0 0      !31 : PiFlFloor3
64 34 0 8      !32 : PuSh4
34 47 0 0      !33 : Floor4
32 33 0 0      !34 : PiFlFloor4
66 37 0 8      !35 : PuSh5
37 45 0 0      !36 : Floor5
35 36 0 0      !37 : PiFlFloor5
83 40 0 8      !38 : PUSh6
40 87 0 0      !39 : Floor6
38 39 0 0      !40 : PiFlFloor6
46 88 45 2     !41 : TeeShRt5
50 46 47 2     !42 : TeeShRt4
51 50 48 2     !43 : TeeShRt3
52 51 49 2     !44 : TeeShRt2
36 41 0 0      !45 : PiRtFloor5
41 42 0 0      !46 : PiShRt5to4
33 42 0 0      !47 : PiRtFloor4
30 43 0 0      !48 : PiRtFloor3
23 44 0 0      !49 : PiRtFloor2
42 43 0 0      !50 : PiShRt4to3
43 44 0 0      !51 : PiShRt3to2
44 22 0 0      !52 : PiShRt2to1
2 22 0 0       !53 : PiRtFloor1
27 24 0 0      !54 : PiShFltoPu1
59 61 60 2     !55 : TeeShOut2
61 63 62 2     !56 : TeeShOut3
63 65 64 2     !57 : TeeShOut4
65 82 66 2     !58 : TeeShOut5
27 55 0 0      !59 : PiShFl1to2
55 25 0 0      !60 : PiShFlToPu2
55 56 0 0      !61 : PiShFl2to3
56 29 0 0      !62 : PiShFlToPu3
56 57 0 0      !63 : PiShFl3to4
57 32 0 0      !64 : PiShFlToPu4
57 58 0 0      !65 : PiShFl4to5
58 35 0 0      !66 : PiShFlToPu5
16 14 0 0      !67 : PiHpEvapOut
7 12 0 0       !68 : PiHxDhwPriFl
12 8 0 0       !69 : PiHxDhwPriRt
71 95 0 8      !70 : PuHxDhwSec
4 70 0 0       !71 : PiTesDhwtoPuHx
73 74 75 2     !72 : TeeAuxShFl
7 72 0 0       !73 : PiAuxtoTeeShFl
72 3 0 0       !74 : PiShPriFl
72 27 0 0      !75 : PiTeeShFlTes
78 79 77 2     !76 : TeeAuxShRt
3 76 0 0       !77 : PiShPriRt
76 8 0 0       !78 : PiTeeHxDhwRt
22 76 0 0      !79 : PiTeeShRtTes
11 6 0 0       !80 : PiPuDhwCircOut
85 82 83 2     !81 : TeeShOut6
58 81 0 0      !82 : PiShFl5to6
81 38 0 0      !83 : PiShFlToPu6
85 93 0 8      !84 : PuOverflowSh
81 84 0 0      !85 : PiPuOvFl
88 93 87 2     !86 : TeeShRt6
39 86 0 0      !87 : PiFloor6Rt
86 41 0 0      !88 : PiPuOvRt6to5
91 92 90 2     !89 : TeeDhwOut
89 17 0 0      !90 : PiDhwtoTCirc
5 89 0 0       !91 : PiTesDhwTapOut
6 89 0 0       !92 : PiDhwCircTesOut
84 86 0 0      !93 : PiPuOvRt
10 5 0 0       !94 : PiDhwMains
70 13 0 0      !95 : PiPuHxDhw2HxDHW
13 4 0 0       !96 : PiHxDHW_Dhw
15 1 0 0       !97 : PiHP_PuAux
8 15 0 0       !98 : PiTeeAuxHxRt_HP
INPUTS 98! for Type 9351
MfrPuAux 0,0 0,0 0,0 0,0 0,0 xFracDivAux 0,0 MfrtapWater MfrsupplyWater 
MfrPuCirc 0,0 0,0 MfrPuAuxEvap 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 MfrPuSh1 MfrPuSh2 0,0 0,0 0,0 MfrPuSh3 0,0 
0,0 MfrPuSh4 0,0 0,0 MfrPuSh5 0,0 0,0 MfrPUSh6 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 MfrPuHxDhwSec 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 MfrPuOverflowSh 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
*** Initial Inputs
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 0 0 
0 0 0 0 0 0 0 0 

EQUATIONS 212	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MPuAux_A=[450,1]
MPuAux_B=[450,2]
MFloor1_A=[450,4]
MFloor1_B=[450,5]
MTesShDpL90_2_A=[450,7]
MTesShDpL90_2_B=[450,8]
MTesDhwDpL50_1_A=[450,10]
MTesDhwDpL50_1_B=[450,11]
MTesDhwDpR1_97_A=[450,13]
MTesDhwDpR1_97_B=[450,14]
MTesDhwDpR50_99_A=[450,16]
MTesDhwDpR50_99_B=[450,17]
MDivAux_A=[450,19]
MDivAux_B=[450,20]
MDivAux_C=[450,21]
MTeeAuxHxRt_A=[450,22]
MTeeAuxHxRt_B=[450,23]
MTeeAuxHxRt_C=[450,24]
MtapWater_A=[450,25]
MsupplyWater_A=[450,28]
MPuCirc_A=[450,31]
MPuCirc_B=[450,32]
MHxDHWSide1_A=[450,34]
MHxDHWSide1_B=[450,35]
MHxDHWSide2_A=[450,37]
MHxDHWSide2_B=[450,38]
MPuAuxEvap_A=[450,40]
MPuAuxEvap_B=[450,41]
MHPCond_A=[450,43]
MHPCond_B=[450,44]
MHPEvap_A=[450,46]
MHPEvap_B=[450,47]
MTeeCircOut_A=[450,49]
MTeeCircOut_B=[450,50]
MTeeCircOut_C=[450,51]
MPiDhwCircRtPu_A=[450,52]
MPiDhwCircRtPu_B=[450,53]
MPiDhwCirctoTap_A=[450,55]
MPiDhwCirctoTap_B=[450,56]
MPiAuxToDiv_A=[450,58]
MPiAuxToDiv_B=[450,59]
MPiHpEvapIn_A=[450,61]
MPiHpEvapIn_B=[450,62]
MTeeShRt1_A=[450,64]
MTeeShRt1_B=[450,65]
MTeeShRt1_C=[450,66]
MFloor2_A=[450,67]
MFloor2_B=[450,68]
MPuSh1_A=[450,70]
MPuSh1_B=[450,71]
MPuSh2_A=[450,73]
MPuSh2_B=[450,74]
MPiFlFloor1_A=[450,76]
MPiFlFloor1_B=[450,77]
MTeeShOut1_A=[450,79]
MTeeShOut1_B=[450,80]
MTeeShOut1_C=[450,81]
MPiFlFloor2_A=[450,82]
MPiFlFloor2_B=[450,83]
MPuSh3_A=[450,85]
MPuSh3_B=[450,86]
MFloor3_A=[450,88]
MFloor3_B=[450,89]
MPiFlFloor3_A=[450,91]
MPiFlFloor3_B=[450,92]
MPuSh4_A=[450,94]
MPuSh4_B=[450,95]
MFloor4_A=[450,97]
MFloor4_B=[450,98]
MPiFlFloor4_A=[450,100]
MPiFlFloor4_B=[450,101]
MPuSh5_A=[450,103]
MPuSh5_B=[450,104]
MFloor5_A=[450,106]
MFloor5_B=[450,107]
MPiFlFloor5_A=[450,109]
MPiFlFloor5_B=[450,110]
MPUSh6_A=[450,112]
MPUSh6_B=[450,113]
MFloor6_A=[450,115]
MFloor6_B=[450,116]
MPiFlFloor6_A=[450,118]
MPiFlFloor6_B=[450,119]
MTeeShRt5_A=[450,121]
MTeeShRt5_B=[450,122]
MTeeShRt5_C=[450,123]
MTeeShRt4_A=[450,124]
MTeeShRt4_B=[450,125]
MTeeShRt4_C=[450,126]
MTeeShRt3_A=[450,127]
MTeeShRt3_B=[450,128]
MTeeShRt3_C=[450,129]
MTeeShRt2_A=[450,130]
MTeeShRt2_B=[450,131]
MTeeShRt2_C=[450,132]
MPiRtFloor5_A=[450,133]
MPiRtFloor5_B=[450,134]
MPiShRt5to4_A=[450,136]
MPiShRt5to4_B=[450,137]
MPiRtFloor4_A=[450,139]
MPiRtFloor4_B=[450,140]
MPiRtFloor3_A=[450,142]
MPiRtFloor3_B=[450,143]
MPiRtFloor2_A=[450,145]
MPiRtFloor2_B=[450,146]
MPiShRt4to3_A=[450,148]
MPiShRt4to3_B=[450,149]
MPiShRt3to2_A=[450,151]
MPiShRt3to2_B=[450,152]
MPiShRt2to1_A=[450,154]
MPiShRt2to1_B=[450,155]
MPiRtFloor1_A=[450,157]
MPiRtFloor1_B=[450,158]
MPiShFltoPu1_A=[450,160]
MPiShFltoPu1_B=[450,161]
MTeeShOut2_A=[450,163]
MTeeShOut2_B=[450,164]
MTeeShOut2_C=[450,165]
MTeeShOut3_A=[450,166]
MTeeShOut3_B=[450,167]
MTeeShOut3_C=[450,168]
MTeeShOut4_A=[450,169]
MTeeShOut4_B=[450,170]
MTeeShOut4_C=[450,171]
MTeeShOut5_A=[450,172]
MTeeShOut5_B=[450,173]
MTeeShOut5_C=[450,174]
MPiShFl1to2_A=[450,175]
MPiShFl1to2_B=[450,176]
MPiShFlToPu2_A=[450,178]
MPiShFlToPu2_B=[450,179]
MPiShFl2to3_A=[450,181]
MPiShFl2to3_B=[450,182]
MPiShFlToPu3_A=[450,184]
MPiShFlToPu3_B=[450,185]
MPiShFl3to4_A=[450,187]
MPiShFl3to4_B=[450,188]
MPiShFlToPu4_A=[450,190]
MPiShFlToPu4_B=[450,191]
MPiShFl4to5_A=[450,193]
MPiShFl4to5_B=[450,194]
MPiShFlToPu5_A=[450,196]
MPiShFlToPu5_B=[450,197]
MPiHpEvapOut_A=[450,199]
MPiHpEvapOut_B=[450,200]
MPiHxDhwPriFl_A=[450,202]
MPiHxDhwPriFl_B=[450,203]
MPiHxDhwPriRt_A=[450,205]
MPiHxDhwPriRt_B=[450,206]
MPuHxDhwSec_A=[450,208]
MPuHxDhwSec_B=[450,209]
MPiTesDhwtoPuHx_A=[450,211]
MPiTesDhwtoPuHx_B=[450,212]
MTeeAuxShFl_A=[450,214]
MTeeAuxShFl_B=[450,215]
MTeeAuxShFl_C=[450,216]
MPiAuxtoTeeShFl_A=[450,217]
MPiAuxtoTeeShFl_B=[450,218]
MPiShPriFl_A=[450,220]
MPiShPriFl_B=[450,221]
MPiTeeShFlTes_A=[450,223]
MPiTeeShFlTes_B=[450,224]
MTeeAuxShRt_A=[450,226]
MTeeAuxShRt_B=[450,227]
MTeeAuxShRt_C=[450,228]
MPiShPriRt_A=[450,229]
MPiShPriRt_B=[450,230]
MPiTeeHxDhwRt_A=[450,232]
MPiTeeHxDhwRt_B=[450,233]
MPiTeeShRtTes_A=[450,235]
MPiTeeShRtTes_B=[450,236]
MPiPuDhwCircOut_A=[450,238]
MPiPuDhwCircOut_B=[450,239]
MTeeShOut6_A=[450,241]
MTeeShOut6_B=[450,242]
MTeeShOut6_C=[450,243]
MPiShFl5to6_A=[450,244]
MPiShFl5to6_B=[450,245]
MPiShFlToPu6_A=[450,247]
MPiShFlToPu6_B=[450,248]
MPuOverflowSh_A=[450,250]
MPuOverflowSh_B=[450,251]
MPiPuOvFl_A=[450,253]
MPiPuOvFl_B=[450,254]
MTeeShRt6_A=[450,256]
MTeeShRt6_B=[450,257]
MTeeShRt6_C=[450,258]
MPiFloor6Rt_A=[450,259]
MPiFloor6Rt_B=[450,260]
MPiPuOvRt6to5_A=[450,262]
MPiPuOvRt6to5_B=[450,263]
MTeeDhwOut_A=[450,265]
MTeeDhwOut_B=[450,266]
MTeeDhwOut_C=[450,267]
MPiDhwtoTCirc_A=[450,268]
MPiDhwtoTCirc_B=[450,269]
MPiTesDhwTapOut_A=[450,271]
MPiTesDhwTapOut_B=[450,272]
MPiDhwCircTesOut_A=[450,274]
MPiDhwCircTesOut_B=[450,275]
MPiPuOvRt_A=[450,277]
MPiPuOvRt_B=[450,278]
MPiDhwMains_A=[450,280]
MPiDhwMains_B=[450,281]
MPiPuHxDhw2HxDHW_A=[450,283]
MPiPuHxDhw2HxDHW_B=[450,284]
MPiHxDHW_Dhw_A=[450,286]
MPiHxDHW_Dhw_B=[450,287]
MPiHP_PuAux_A=[450,289]
MPiHP_PuAux_B=[450,290]
MPiTeeAuxHxRt_HP_A=[450,292]
MPiTeeAuxHxRt_HP_B=[450,293]


** Fluids:
EQUATIONS 4
** brine
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
** water
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]

** Hydraulic loops
EQUATIONS 8
** loop1
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp

** loop2
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp

** loop3
Lloop3Rho = FwaterRho
Lloop3Cp = FwaterCp

** loop4
Lloop4Rho = FwaterRho
Lloop4Cp = FwaterCp


UNIT 451 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAux_A TPiHP_PuAux TPiAuxToDiv
***
0 spTIni spTIni
EQUATIONS 2
TPuAux = [451,1]
MPuAux = MPuAux_A

UNIT 452 TYPE 929
!DivAux
PARAMETERS 0
INPUTS 6
MDivAux_A
MDivAux_B
MDivAux_C
TPiAuxToDiv
TPiAuxtoTeeShFl
TPiHxDhwPriFl
***Initial values
0 0 0 20 20 20 
EQUATIONS 1
TDivAux= [452,1]

! TeeAuxHxRt
UNIT 453 TYPE 929
INPUTS 6
MTeeAuxHxRt_A
MTeeAuxHxRt_B
MTeeAuxHxRt_C
TPiTeeAuxHxRt_HP
TPiTeeHxDhwRt
TPiHxDhwPriRt
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxHxRt = [453,1]

EQUATIONS 1
TtapWater = TPiDhwCirctoTap

! supplyWater
EQUATIONS 1
TsupplyWater = Tcw

UNIT 454 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuCirc_A TPiDhwCircRtPu TPiPuDhwCircOut
***
0 spTIni spTIni
EQUATIONS 2
TPuCirc = [454,1]
MPuCirc = MPuCirc_A

UNIT 455 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuAuxEvap_A TPiHpEvapOut TPiHpEvapIn
***
0 spTIni spTIni
EQUATIONS 2
TPuAuxEvap = [455,1]
MPuAuxEvap = MPuAuxEvap_A

! TeeCircOut
UNIT 456 TYPE 929
INPUTS 6
MTeeCircOut_A
MTeeCircOut_B
MTeeCircOut_C
TPiDhwCirctoTap
TPiDhwtoTCirc
TPiDhwCircRtPu
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeCircOut = [456,1]

UNIT 457 TYPE 931
! PiDhwCircRtPu
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCircOut ! input flow temperature [deg C]
MPiDhwCircRtPu_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuCirc ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwCircRtPu = [457,1] ! Output flow temperature [deg C]
PPiDhwCircRtPu_kW = [457,3]/3600 ! Dissipated heat [kW]
PPiDhwCircRtPuConv_kW = [457,4]/3600 ! Convected heat [kW]
PPiDhwCircRtPuInt_kJ = [457,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwCircRtPu = MPiDhwCircRtPu_A

UNIT 458 TYPE 931
! PiDhwCirctoTap
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeCircOut ! input flow temperature [deg C]
MPiDhwCirctoTap_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TtapWater ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwCirctoTap = [458,1] ! Output flow temperature [deg C]
PPiDhwCirctoTap_kW = [458,3]/3600 ! Dissipated heat [kW]
PPiDhwCirctoTapConv_kW = [458,4]/3600 ! Convected heat [kW]
PPiDhwCirctoTapInt_kJ = [458,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwCirctoTap = MPiDhwCirctoTap_A

UNIT 459 TYPE 931
! PiAuxToDiv
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuAux ! input flow temperature [deg C]
MPiAuxToDiv_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TDivAux ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiAuxToDiv = [459,1] ! Output flow temperature [deg C]
PPiAuxToDiv_kW = [459,3]/3600 ! Dissipated heat [kW]
PPiAuxToDivConv_kW = [459,4]/3600 ! Convected heat [kW]
PPiAuxToDivInt_kJ = [459,5] ! Accumulated internal energy since start of simulation [kJ]
MPiAuxToDiv = MPiAuxToDiv_A

UNIT 460 TYPE 931
! PiHpEvapIn
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop3Rho ! density [kg/m^3]
Lloop3Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuAuxEvap ! input flow temperature [deg C]
MPiHpEvapIn_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPEvapH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpEvapIn = [460,1] ! Output flow temperature [deg C]
PPiHpEvapIn_kW = [460,3]/3600 ! Dissipated heat [kW]
PPiHpEvapInConv_kW = [460,4]/3600 ! Convected heat [kW]
PPiHpEvapInInt_kJ = [460,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpEvapIn = MPiHpEvapIn_A

! TeeShRt1
UNIT 461 TYPE 929
INPUTS 6
MTeeShRt1_A
MTeeShRt1_B
MTeeShRt1_C
TPiTeeShRtTes
TPiShRt2to1
TPiRtFloor1
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt1 = [461,1]

UNIT 462 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh1_A TPiShFltoPu1 TPiFlFloor1
***
0 spTIni spTIni
EQUATIONS 2
TPuSh1 = [462,1]
MPuSh1 = MPuSh1_A

UNIT 463 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh2_A TPiShFlToPu2 TPiFlFloor2
***
0 spTIni spTIni
EQUATIONS 2
TPuSh2 = [463,1]
MPuSh2 = MPuSh2_A

UNIT 464 TYPE 931
! PiFlFloor1
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh1 ! input flow temperature [deg C]
MPiFlFloor1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor1 = [464,1] ! Output flow temperature [deg C]
PPiFlFloor1_kW = [464,3]/3600 ! Dissipated heat [kW]
PPiFlFloor1Conv_kW = [464,4]/3600 ! Convected heat [kW]
PPiFlFloor1Int_kJ = [464,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor1 = MPiFlFloor1_A

! TeeShOut1
UNIT 465 TYPE 929
INPUTS 6
MTeeShOut1_A
MTeeShOut1_B
MTeeShOut1_C
TPiTeeShFlTes
TPiShFl1to2
TPiShFltoPu1
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut1 = [465,1]

UNIT 466 TYPE 931
! PiFlFloor2
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh2 ! input flow temperature [deg C]
MPiFlFloor2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor2 = [466,1] ! Output flow temperature [deg C]
PPiFlFloor2_kW = [466,3]/3600 ! Dissipated heat [kW]
PPiFlFloor2Conv_kW = [466,4]/3600 ! Convected heat [kW]
PPiFlFloor2Int_kJ = [466,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor2 = MPiFlFloor2_A

UNIT 467 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh3_A TPiShFlToPu3 TPiFlFloor3
***
0 spTIni spTIni
EQUATIONS 2
TPuSh3 = [467,1]
MPuSh3 = MPuSh3_A

UNIT 468 TYPE 931
! PiFlFloor3
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh3 ! input flow temperature [deg C]
MPiFlFloor3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor3H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor3 = [468,1] ! Output flow temperature [deg C]
PPiFlFloor3_kW = [468,3]/3600 ! Dissipated heat [kW]
PPiFlFloor3Conv_kW = [468,4]/3600 ! Convected heat [kW]
PPiFlFloor3Int_kJ = [468,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor3 = MPiFlFloor3_A

UNIT 469 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh4_A TPiShFlToPu4 TPiFlFloor4
***
0 spTIni spTIni
EQUATIONS 2
TPuSh4 = [469,1]
MPuSh4 = MPuSh4_A

UNIT 470 TYPE 931
! PiFlFloor4
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh4 ! input flow temperature [deg C]
MPiFlFloor4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor4H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor4 = [470,1] ! Output flow temperature [deg C]
PPiFlFloor4_kW = [470,3]/3600 ! Dissipated heat [kW]
PPiFlFloor4Conv_kW = [470,4]/3600 ! Convected heat [kW]
PPiFlFloor4Int_kJ = [470,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor4 = MPiFlFloor4_A

UNIT 471 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuSh5_A TPiShFlToPu5 TPiFlFloor5
***
0 spTIni spTIni
EQUATIONS 2
TPuSh5 = [471,1]
MPuSh5 = MPuSh5_A

UNIT 472 TYPE 931
! PiFlFloor5
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuSh5 ! input flow temperature [deg C]
MPiFlFloor5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor5H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor5 = [472,1] ! Output flow temperature [deg C]
PPiFlFloor5_kW = [472,3]/3600 ! Dissipated heat [kW]
PPiFlFloor5Conv_kW = [472,4]/3600 ! Convected heat [kW]
PPiFlFloor5Int_kJ = [472,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor5 = MPiFlFloor5_A

UNIT 473 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPUSh6_A TPiShFlToPu6 TPiFlFloor6
***
0 spTIni spTIni
EQUATIONS 2
TPUSh6 = [473,1]
MPUSh6 = MPUSh6_A

UNIT 474 TYPE 931
! PiFlFloor6
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPUSh6 ! input flow temperature [deg C]
MPiFlFloor6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TFloor6H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFlFloor6 = [474,1] ! Output flow temperature [deg C]
PPiFlFloor6_kW = [474,3]/3600 ! Dissipated heat [kW]
PPiFlFloor6Conv_kW = [474,4]/3600 ! Convected heat [kW]
PPiFlFloor6Int_kJ = [474,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFlFloor6 = MPiFlFloor6_A

! TeeShRt5
UNIT 475 TYPE 929
INPUTS 6
MTeeShRt5_A
MTeeShRt5_B
MTeeShRt5_C
TPiShRt5to4
TPiPuOvRt6to5
TPiRtFloor5
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt5 = [475,1]

! TeeShRt4
UNIT 476 TYPE 929
INPUTS 6
MTeeShRt4_A
MTeeShRt4_B
MTeeShRt4_C
TPiShRt4to3
TPiShRt5to4
TPiRtFloor4
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt4 = [476,1]

! TeeShRt3
UNIT 477 TYPE 929
INPUTS 6
MTeeShRt3_A
MTeeShRt3_B
MTeeShRt3_C
TPiShRt3to2
TPiShRt4to3
TPiRtFloor3
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt3 = [477,1]

! TeeShRt2
UNIT 478 TYPE 929
INPUTS 6
MTeeShRt2_A
MTeeShRt2_B
MTeeShRt2_C
TPiShRt2to1
TPiShRt3to2
TPiRtFloor2
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt2 = [478,1]

UNIT 479 TYPE 931
! PiRtFloor5
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor5H ! input flow temperature [deg C]
MPiRtFloor5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt5 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRtFloor5 = [479,1] ! Output flow temperature [deg C]
PPiRtFloor5_kW = [479,3]/3600 ! Dissipated heat [kW]
PPiRtFloor5Conv_kW = [479,4]/3600 ! Convected heat [kW]
PPiRtFloor5Int_kJ = [479,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRtFloor5 = MPiRtFloor5_A

UNIT 480 TYPE 931
! PiShRt5to4
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt5 ! input flow temperature [deg C]
MPiShRt5to4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt4 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShRt5to4 = [480,1] ! Output flow temperature [deg C]
PPiShRt5to4_kW = [480,3]/3600 ! Dissipated heat [kW]
PPiShRt5to4Conv_kW = [480,4]/3600 ! Convected heat [kW]
PPiShRt5to4Int_kJ = [480,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShRt5to4 = MPiShRt5to4_A

UNIT 481 TYPE 931
! PiRtFloor4
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor4H ! input flow temperature [deg C]
MPiRtFloor4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt4 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRtFloor4 = [481,1] ! Output flow temperature [deg C]
PPiRtFloor4_kW = [481,3]/3600 ! Dissipated heat [kW]
PPiRtFloor4Conv_kW = [481,4]/3600 ! Convected heat [kW]
PPiRtFloor4Int_kJ = [481,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRtFloor4 = MPiRtFloor4_A

UNIT 482 TYPE 931
! PiRtFloor3
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor3H ! input flow temperature [deg C]
MPiRtFloor3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt3 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRtFloor3 = [482,1] ! Output flow temperature [deg C]
PPiRtFloor3_kW = [482,3]/3600 ! Dissipated heat [kW]
PPiRtFloor3Conv_kW = [482,4]/3600 ! Convected heat [kW]
PPiRtFloor3Int_kJ = [482,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRtFloor3 = MPiRtFloor3_A

UNIT 483 TYPE 931
! PiRtFloor2
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor2H ! input flow temperature [deg C]
MPiRtFloor2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRtFloor2 = [483,1] ! Output flow temperature [deg C]
PPiRtFloor2_kW = [483,3]/3600 ! Dissipated heat [kW]
PPiRtFloor2Conv_kW = [483,4]/3600 ! Convected heat [kW]
PPiRtFloor2Int_kJ = [483,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRtFloor2 = MPiRtFloor2_A

UNIT 484 TYPE 931
! PiShRt4to3
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt4 ! input flow temperature [deg C]
MPiShRt4to3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt3 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShRt4to3 = [484,1] ! Output flow temperature [deg C]
PPiShRt4to3_kW = [484,3]/3600 ! Dissipated heat [kW]
PPiShRt4to3Conv_kW = [484,4]/3600 ! Convected heat [kW]
PPiShRt4to3Int_kJ = [484,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShRt4to3 = MPiShRt4to3_A

UNIT 485 TYPE 931
! PiShRt3to2
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt3 ! input flow temperature [deg C]
MPiShRt3to2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShRt3to2 = [485,1] ! Output flow temperature [deg C]
PPiShRt3to2_kW = [485,3]/3600 ! Dissipated heat [kW]
PPiShRt3to2Conv_kW = [485,4]/3600 ! Convected heat [kW]
PPiShRt3to2Int_kJ = [485,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShRt3to2 = MPiShRt3to2_A

UNIT 486 TYPE 931
! PiShRt2to1
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt2 ! input flow temperature [deg C]
MPiShRt2to1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt1 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShRt2to1 = [486,1] ! Output flow temperature [deg C]
PPiShRt2to1_kW = [486,3]/3600 ! Dissipated heat [kW]
PPiShRt2to1Conv_kW = [486,4]/3600 ! Convected heat [kW]
PPiShRt2to1Int_kJ = [486,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShRt2to1 = MPiShRt2to1_A

UNIT 487 TYPE 931
! PiRtFloor1
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor1H ! input flow temperature [deg C]
MPiRtFloor1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt1 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiRtFloor1 = [487,1] ! Output flow temperature [deg C]
PPiRtFloor1_kW = [487,3]/3600 ! Dissipated heat [kW]
PPiRtFloor1Conv_kW = [487,4]/3600 ! Convected heat [kW]
PPiRtFloor1Int_kJ = [487,5] ! Accumulated internal energy since start of simulation [kJ]
MPiRtFloor1 = MPiRtFloor1_A

UNIT 488 TYPE 931
! PiShFltoPu1
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut1 ! input flow temperature [deg C]
MPiShFltoPu1_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh1 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFltoPu1 = [488,1] ! Output flow temperature [deg C]
PPiShFltoPu1_kW = [488,3]/3600 ! Dissipated heat [kW]
PPiShFltoPu1Conv_kW = [488,4]/3600 ! Convected heat [kW]
PPiShFltoPu1Int_kJ = [488,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFltoPu1 = MPiShFltoPu1_A

! TeeShOut2
UNIT 489 TYPE 929
INPUTS 6
MTeeShOut2_A
MTeeShOut2_B
MTeeShOut2_C
TPiShFl1to2
TPiShFl2to3
TPiShFlToPu2
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut2 = [489,1]

! TeeShOut3
UNIT 490 TYPE 929
INPUTS 6
MTeeShOut3_A
MTeeShOut3_B
MTeeShOut3_C
TPiShFl2to3
TPiShFl3to4
TPiShFlToPu3
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut3 = [490,1]

! TeeShOut4
UNIT 491 TYPE 929
INPUTS 6
MTeeShOut4_A
MTeeShOut4_B
MTeeShOut4_C
TPiShFl3to4
TPiShFl4to5
TPiShFlToPu4
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut4 = [491,1]

! TeeShOut5
UNIT 492 TYPE 929
INPUTS 6
MTeeShOut5_A
MTeeShOut5_B
MTeeShOut5_C
TPiShFl4to5
TPiShFl5to6
TPiShFlToPu5
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut5 = [492,1]

UNIT 493 TYPE 931
! PiShFl1to2
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut1 ! input flow temperature [deg C]
MPiShFl1to2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFl1to2 = [493,1] ! Output flow temperature [deg C]
PPiShFl1to2_kW = [493,3]/3600 ! Dissipated heat [kW]
PPiShFl1to2Conv_kW = [493,4]/3600 ! Convected heat [kW]
PPiShFl1to2Int_kJ = [493,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFl1to2 = MPiShFl1to2_A

UNIT 494 TYPE 931
! PiShFlToPu2
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut2 ! input flow temperature [deg C]
MPiShFlToPu2_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh2 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFlToPu2 = [494,1] ! Output flow temperature [deg C]
PPiShFlToPu2_kW = [494,3]/3600 ! Dissipated heat [kW]
PPiShFlToPu2Conv_kW = [494,4]/3600 ! Convected heat [kW]
PPiShFlToPu2Int_kJ = [494,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFlToPu2 = MPiShFlToPu2_A

UNIT 495 TYPE 931
! PiShFl2to3
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut2 ! input flow temperature [deg C]
MPiShFl2to3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut3 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFl2to3 = [495,1] ! Output flow temperature [deg C]
PPiShFl2to3_kW = [495,3]/3600 ! Dissipated heat [kW]
PPiShFl2to3Conv_kW = [495,4]/3600 ! Convected heat [kW]
PPiShFl2to3Int_kJ = [495,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFl2to3 = MPiShFl2to3_A

UNIT 496 TYPE 931
! PiShFlToPu3
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut3 ! input flow temperature [deg C]
MPiShFlToPu3_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh3 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFlToPu3 = [496,1] ! Output flow temperature [deg C]
PPiShFlToPu3_kW = [496,3]/3600 ! Dissipated heat [kW]
PPiShFlToPu3Conv_kW = [496,4]/3600 ! Convected heat [kW]
PPiShFlToPu3Int_kJ = [496,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFlToPu3 = MPiShFlToPu3_A

UNIT 497 TYPE 931
! PiShFl3to4
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut3 ! input flow temperature [deg C]
MPiShFl3to4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut4 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFl3to4 = [497,1] ! Output flow temperature [deg C]
PPiShFl3to4_kW = [497,3]/3600 ! Dissipated heat [kW]
PPiShFl3to4Conv_kW = [497,4]/3600 ! Convected heat [kW]
PPiShFl3to4Int_kJ = [497,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFl3to4 = MPiShFl3to4_A

UNIT 498 TYPE 931
! PiShFlToPu4
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut4 ! input flow temperature [deg C]
MPiShFlToPu4_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh4 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFlToPu4 = [498,1] ! Output flow temperature [deg C]
PPiShFlToPu4_kW = [498,3]/3600 ! Dissipated heat [kW]
PPiShFlToPu4Conv_kW = [498,4]/3600 ! Convected heat [kW]
PPiShFlToPu4Int_kJ = [498,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFlToPu4 = MPiShFlToPu4_A

UNIT 499 TYPE 931
! PiShFl4to5
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut4 ! input flow temperature [deg C]
MPiShFl4to5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut5 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFl4to5 = [499,1] ! Output flow temperature [deg C]
PPiShFl4to5_kW = [499,3]/3600 ! Dissipated heat [kW]
PPiShFl4to5Conv_kW = [499,4]/3600 ! Convected heat [kW]
PPiShFl4to5Int_kJ = [499,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFl4to5 = MPiShFl4to5_A

UNIT 500 TYPE 931
! PiShFlToPu5
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut5 ! input flow temperature [deg C]
MPiShFlToPu5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuSh5 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFlToPu5 = [500,1] ! Output flow temperature [deg C]
PPiShFlToPu5_kW = [500,3]/3600 ! Dissipated heat [kW]
PPiShFlToPu5Conv_kW = [500,4]/3600 ! Convected heat [kW]
PPiShFlToPu5Int_kJ = [500,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFlToPu5 = MPiShFlToPu5_A

UNIT 501 TYPE 931
! PiHpEvapOut
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop3Rho ! density [kg/m^3]
Lloop3Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THPEvapH ! input flow temperature [deg C]
MPiHpEvapOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuAuxEvap ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHpEvapOut = [501,1] ! Output flow temperature [deg C]
PPiHpEvapOut_kW = [501,3]/3600 ! Dissipated heat [kW]
PPiHpEvapOutConv_kW = [501,4]/3600 ! Convected heat [kW]
PPiHpEvapOutInt_kJ = [501,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHpEvapOut = MPiHpEvapOut_A

UNIT 502 TYPE 931
! PiHxDhwPriFl
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDivAux ! input flow temperature [deg C]
MPiHxDhwPriFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwPriFl = [502,1] ! Output flow temperature [deg C]
PPiHxDhwPriFl_kW = [502,3]/3600 ! Dissipated heat [kW]
PPiHxDhwPriFlConv_kW = [502,4]/3600 ! Convected heat [kW]
PPiHxDhwPriFlInt_kJ = [502,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwPriFl = MPiHxDhwPriFl_A

UNIT 503 TYPE 931
! PiHxDhwPriRt
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide1H ! input flow temperature [deg C]
MPiHxDhwPriRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxHxRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDhwPriRt = [503,1] ! Output flow temperature [deg C]
PPiHxDhwPriRt_kW = [503,3]/3600 ! Dissipated heat [kW]
PPiHxDhwPriRtConv_kW = [503,4]/3600 ! Convected heat [kW]
PPiHxDhwPriRtInt_kJ = [503,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDhwPriRt = MPiHxDhwPriRt_A

UNIT 504 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuHxDhwSec_A TPiTesDhwtoPuHx TPiPuHxDhw2HxDHW
***
0 spTIni spTIni
EQUATIONS 2
TPuHxDhwSec = [504,1]
MPuHxDhwSec = MPuHxDhwSec_A

UNIT 505 TYPE 931
! PiTesDhwtoPuHx
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpL50_1H ! input flow temperature [deg C]
MPiTesDhwtoPuHx_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuHxDhwSec ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwtoPuHx = [505,1] ! Output flow temperature [deg C]
PPiTesDhwtoPuHx_kW = [505,3]/3600 ! Dissipated heat [kW]
PPiTesDhwtoPuHxConv_kW = [505,4]/3600 ! Convected heat [kW]
PPiTesDhwtoPuHxInt_kJ = [505,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwtoPuHx = MPiTesDhwtoPuHx_A

! TeeAuxShFl
UNIT 506 TYPE 929
INPUTS 6
MTeeAuxShFl_A
MTeeAuxShFl_B
MTeeAuxShFl_C
TPiAuxtoTeeShFl
TPiShPriFl
TPiTeeShFlTes
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxShFl = [506,1]

UNIT 507 TYPE 931
! PiAuxtoTeeShFl
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TDivAux ! input flow temperature [deg C]
MPiAuxtoTeeShFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShFl ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiAuxtoTeeShFl = [507,1] ! Output flow temperature [deg C]
PPiAuxtoTeeShFl_kW = [507,3]/3600 ! Dissipated heat [kW]
PPiAuxtoTeeShFlConv_kW = [507,4]/3600 ! Convected heat [kW]
PPiAuxtoTeeShFlInt_kJ = [507,5] ! Accumulated internal energy since start of simulation [kJ]
MPiAuxtoTeeShFl = MPiAuxtoTeeShFl_A

UNIT 508 TYPE 931
! PiShPriFl
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShFl ! input flow temperature [deg C]
MPiShPriFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesShDpL90_2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShPriFl = [508,1] ! Output flow temperature [deg C]
PPiShPriFl_kW = [508,3]/3600 ! Dissipated heat [kW]
PPiShPriFlConv_kW = [508,4]/3600 ! Convected heat [kW]
PPiShPriFlInt_kJ = [508,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShPriFl = MPiShPriFl_A

UNIT 509 TYPE 931
! PiTeeShFlTes
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShFl ! input flow temperature [deg C]
MPiTeeShFlTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut1 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeShFlTes = [509,1] ! Output flow temperature [deg C]
PPiTeeShFlTes_kW = [509,3]/3600 ! Dissipated heat [kW]
PPiTeeShFlTesConv_kW = [509,4]/3600 ! Convected heat [kW]
PPiTeeShFlTesInt_kJ = [509,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeShFlTes = MPiTeeShFlTes_A

! TeeAuxShRt
UNIT 510 TYPE 929
INPUTS 6
MTeeAuxShRt_A
MTeeAuxShRt_B
MTeeAuxShRt_C
TPiTeeHxDhwRt
TPiTeeShRtTes
TPiShPriRt
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeAuxShRt = [510,1]

UNIT 511 TYPE 931
! PiShPriRt
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesShDpL90_2H ! input flow temperature [deg C]
MPiShPriRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShPriRt = [511,1] ! Output flow temperature [deg C]
PPiShPriRt_kW = [511,3]/3600 ! Dissipated heat [kW]
PPiShPriRtConv_kW = [511,4]/3600 ! Convected heat [kW]
PPiShPriRtInt_kJ = [511,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShPriRt = MPiShPriRt_A

UNIT 512 TYPE 931
! PiTeeHxDhwRt
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxShRt ! input flow temperature [deg C]
MPiTeeHxDhwRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxHxRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeHxDhwRt = [512,1] ! Output flow temperature [deg C]
PPiTeeHxDhwRt_kW = [512,3]/3600 ! Dissipated heat [kW]
PPiTeeHxDhwRtConv_kW = [512,4]/3600 ! Convected heat [kW]
PPiTeeHxDhwRtInt_kJ = [512,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeHxDhwRt = MPiTeeHxDhwRt_A

UNIT 513 TYPE 931
! PiTeeShRtTes
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt1 ! input flow temperature [deg C]
MPiTeeShRtTes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeAuxShRt ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeShRtTes = [513,1] ! Output flow temperature [deg C]
PPiTeeShRtTes_kW = [513,3]/3600 ! Dissipated heat [kW]
PPiTeeShRtTesConv_kW = [513,4]/3600 ! Convected heat [kW]
PPiTeeShRtTesInt_kJ = [513,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeShRtTes = MPiTeeShRtTes_A

UNIT 514 TYPE 931
! PiPuDhwCircOut
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuCirc ! input flow temperature [deg C]
MPiPuDhwCircOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpR50_99H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuDhwCircOut = [514,1] ! Output flow temperature [deg C]
PPiPuDhwCircOut_kW = [514,3]/3600 ! Dissipated heat [kW]
PPiPuDhwCircOutConv_kW = [514,4]/3600 ! Convected heat [kW]
PPiPuDhwCircOutInt_kJ = [514,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuDhwCircOut = MPiPuDhwCircOut_A

! TeeShOut6
UNIT 515 TYPE 929
INPUTS 6
MTeeShOut6_A
MTeeShOut6_B
MTeeShOut6_C
TPiPuOvFl
TPiShFl5to6
TPiShFlToPu6
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShOut6 = [515,1]

UNIT 516 TYPE 931
! PiShFl5to6
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut5 ! input flow temperature [deg C]
MPiShFl5to6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShOut6 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFl5to6 = [516,1] ! Output flow temperature [deg C]
PPiShFl5to6_kW = [516,3]/3600 ! Dissipated heat [kW]
PPiShFl5to6Conv_kW = [516,4]/3600 ! Convected heat [kW]
PPiShFl5to6Int_kJ = [516,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFl5to6 = MPiShFl5to6_A

UNIT 517 TYPE 931
! PiShFlToPu6
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut6 ! input flow temperature [deg C]
MPiShFlToPu6_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPUSh6 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiShFlToPu6 = [517,1] ! Output flow temperature [deg C]
PPiShFlToPu6_kW = [517,3]/3600 ! Dissipated heat [kW]
PPiShFlToPu6Conv_kW = [517,4]/3600 ! Convected heat [kW]
PPiShFlToPu6Int_kJ = [517,5] ! Accumulated internal energy since start of simulation [kJ]
MPiShFlToPu6 = MPiShFlToPu6_A

UNIT 518 TYPE 2221
PARAMETERS 2
mfrSolverAbsTol
spTIni
INPUTS 3
MPuOverflowSh_A TPiPuOvFl TPiPuOvRt
***
0 spTIni spTIni
EQUATIONS 2
TPuOverflowSh = [518,1]
MPuOverflowSh = MPuOverflowSh_A

UNIT 519 TYPE 931
! PiPuOvFl
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShOut6 ! input flow temperature [deg C]
MPiPuOvFl_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuOverflowSh ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuOvFl = [519,1] ! Output flow temperature [deg C]
PPiPuOvFl_kW = [519,3]/3600 ! Dissipated heat [kW]
PPiPuOvFlConv_kW = [519,4]/3600 ! Convected heat [kW]
PPiPuOvFlInt_kJ = [519,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuOvFl = MPiPuOvFl_A

! TeeShRt6
UNIT 520 TYPE 929
INPUTS 6
MTeeShRt6_A
MTeeShRt6_B
MTeeShRt6_C
TPiPuOvRt6to5
TPiPuOvRt
TPiFloor6Rt
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeShRt6 = [520,1]

UNIT 521 TYPE 931
! PiFloor6Rt
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TFloor6H ! input flow temperature [deg C]
MPiFloor6Rt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt6 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiFloor6Rt = [521,1] ! Output flow temperature [deg C]
PPiFloor6Rt_kW = [521,3]/3600 ! Dissipated heat [kW]
PPiFloor6RtConv_kW = [521,4]/3600 ! Convected heat [kW]
PPiFloor6RtInt_kJ = [521,5] ! Accumulated internal energy since start of simulation [kJ]
MPiFloor6Rt = MPiFloor6Rt_A

UNIT 522 TYPE 931
! PiPuOvRt6to5
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeShRt6 ! input flow temperature [deg C]
MPiPuOvRt6to5_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt5 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuOvRt6to5 = [522,1] ! Output flow temperature [deg C]
PPiPuOvRt6to5_kW = [522,3]/3600 ! Dissipated heat [kW]
PPiPuOvRt6to5Conv_kW = [522,4]/3600 ! Convected heat [kW]
PPiPuOvRt6to5Int_kJ = [522,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuOvRt6to5 = MPiPuOvRt6to5_A

! TeeDhwOut
UNIT 523 TYPE 929
INPUTS 6
MTeeDhwOut_A
MTeeDhwOut_B
MTeeDhwOut_C
TPiTesDhwTapOut
TPiDhwCircTesOut
TPiDhwtoTCirc
***
0
0
0
20.0
20.0
20.0
EQUATIONS 1
TTeeDhwOut = [523,1]

UNIT 524 TYPE 931
! PiDhwtoTCirc
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeDhwOut ! input flow temperature [deg C]
MPiDhwtoTCirc_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeCircOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwtoTCirc = [524,1] ! Output flow temperature [deg C]
PPiDhwtoTCirc_kW = [524,3]/3600 ! Dissipated heat [kW]
PPiDhwtoTCircConv_kW = [524,4]/3600 ! Convected heat [kW]
PPiDhwtoTCircInt_kJ = [524,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwtoTCirc = MPiDhwtoTCirc_A

UNIT 525 TYPE 931
! PiTesDhwTapOut
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpR1_97H ! input flow temperature [deg C]
MPiTesDhwTapOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDhwOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTesDhwTapOut = [525,1] ! Output flow temperature [deg C]
PPiTesDhwTapOut_kW = [525,3]/3600 ! Dissipated heat [kW]
PPiTesDhwTapOutConv_kW = [525,4]/3600 ! Convected heat [kW]
PPiTesDhwTapOutInt_kJ = [525,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTesDhwTapOut = MPiTesDhwTapOut_A

UNIT 526 TYPE 931
! PiDhwCircTesOut
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTesDhwDpR50_99H ! input flow temperature [deg C]
MPiDhwCircTesOut_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeDhwOut ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwCircTesOut = [526,1] ! Output flow temperature [deg C]
PPiDhwCircTesOut_kW = [526,3]/3600 ! Dissipated heat [kW]
PPiDhwCircTesOutConv_kW = [526,4]/3600 ! Convected heat [kW]
PPiDhwCircTesOutInt_kJ = [526,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwCircTesOut = MPiDhwCircTesOut_A

UNIT 527 TYPE 931
! PiPuOvRt
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuOverflowSh ! input flow temperature [deg C]
MPiPuOvRt_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTeeShRt6 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuOvRt = [527,1] ! Output flow temperature [deg C]
PPiPuOvRt_kW = [527,3]/3600 ! Dissipated heat [kW]
PPiPuOvRtConv_kW = [527,4]/3600 ! Convected heat [kW]
PPiPuOvRtInt_kJ = [527,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuOvRt = MPiPuOvRt_A

UNIT 528 TYPE 931
! PiDhwMains
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TsupplyWater ! input flow temperature [deg C]
MPiDhwMains_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpR1_97H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiDhwMains = [528,1] ! Output flow temperature [deg C]
PPiDhwMains_kW = [528,3]/3600 ! Dissipated heat [kW]
PPiDhwMainsConv_kW = [528,4]/3600 ! Convected heat [kW]
PPiDhwMainsInt_kJ = [528,5] ! Accumulated internal energy since start of simulation [kJ]
MPiDhwMains = MPiDhwMains_A

UNIT 529 TYPE 931
! PiPuHxDhw2HxDHW
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TPuHxDhwSec ! input flow temperature [deg C]
MPiPuHxDhw2HxDHW_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THxDHWSide2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPuHxDhw2HxDHW = [529,1] ! Output flow temperature [deg C]
PPiPuHxDhw2HxDHW_kW = [529,3]/3600 ! Dissipated heat [kW]
PPiPuHxDhw2HxDHWConv_kW = [529,4]/3600 ! Convected heat [kW]
PPiPuHxDhw2HxDHWInt_kJ = [529,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPuHxDhw2HxDHW = MPiPuHxDhw2HxDHW_A

UNIT 530 TYPE 931
! PiHxDHW_Dhw
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop4Rho ! density [kg/m^3]
Lloop4Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THxDHWSide2H ! input flow temperature [deg C]
MPiHxDHW_Dhw_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDhwDpL50_1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHxDHW_Dhw = [530,1] ! Output flow temperature [deg C]
PPiHxDHW_Dhw_kW = [530,3]/3600 ! Dissipated heat [kW]
PPiHxDHW_DhwConv_kW = [530,4]/3600 ! Convected heat [kW]
PPiHxDHW_DhwInt_kJ = [530,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHxDHW_Dhw = MPiHxDHW_Dhw_A

UNIT 531 TYPE 931
! PiHP_PuAux
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
THPCondH ! input flow temperature [deg C]
MPiHP_PuAux_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPuAux ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiHP_PuAux = [531,1] ! Output flow temperature [deg C]
PPiHP_PuAux_kW = [531,3]/3600 ! Dissipated heat [kW]
PPiHP_PuAuxConv_kW = [531,4]/3600 ! Convected heat [kW]
PPiHP_PuAuxInt_kJ = [531,5] ! Accumulated internal energy since start of simulation [kJ]
MPiHP_PuAux = MPiHP_PuAux_A

UNIT 532 TYPE 931
! PiTeeAuxHxRt_HP
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
spTIni ! Initial fluid temperature [deg C]
INPUTS 4
TTeeAuxHxRt ! input flow temperature [deg C]
MPiTeeAuxHxRt_HP_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
THPCondH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTeeAuxHxRt_HP = [532,1] ! Output flow temperature [deg C]
PPiTeeAuxHxRt_HP_kW = [532,3]/3600 ! Dissipated heat [kW]
PPiTeeAuxHxRt_HPConv_kW = [532,4]/3600 ! Convected heat [kW]
PPiTeeAuxHxRt_HPInt_kJ = [532,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTeeAuxHxRt_HP = MPiTeeAuxHxRt_HP_A

*** Single pipe losses
EQUATIONS 1
spPipeEnIntTot = PPiDhwCircRtPuInt_kJ+PPiDhwCirctoTapInt_kJ+PPiAuxToDivInt_kJ+PPiHpEvapInInt_kJ+PPiFlFloor1Int_kJ+PPiFlFloor2Int_kJ+PPiFlFloor3Int_kJ+PPiFlFloor4Int_kJ+PPiFlFloor5Int_kJ+PPiFlFloor6Int_kJ+PPiRtFloor5Int_kJ+PPiShRt5to4Int_kJ+PPiRtFloor4Int_kJ+PPiRtFloor3Int_kJ+PPiRtFloor2Int_kJ+PPiShRt4to3Int_kJ+PPiShRt3to2Int_kJ+PPiShRt2to1Int_kJ+PPiRtFloor1Int_kJ+PPiShFltoPu1Int_kJ+PPiShFl1to2Int_kJ+PPiShFlToPu2Int_kJ+PPiShFl2to3Int_kJ+PPiShFlToPu3Int_kJ+PPiShFl3to4Int_kJ+PPiShFlToPu4Int_kJ+PPiShFl4to5Int_kJ+PPiShFlToPu5Int_kJ+PPiHpEvapOutInt_kJ+PPiHxDhwPriFlInt_kJ+PPiHxDhwPriRtInt_kJ+PPiTesDhwtoPuHxInt_kJ+PPiAuxtoTeeShFlInt_kJ+PPiShPriFlInt_kJ+PPiTeeShFlTesInt_kJ+PPiShPriRtInt_kJ+PPiTeeHxDhwRtInt_kJ+PPiTeeShRtTesInt_kJ+PPiPuDhwCircOutInt_kJ+PPiShFl5to6Int_kJ+PPiShFlToPu6Int_kJ+PPiPuOvFlInt_kJ+PPiFloor6RtInt_kJ+PPiPuOvRt6to5Int_kJ+PPiDhwtoTCircInt_kJ+PPiTesDhwTapOutInt_kJ+PPiDhwCircTesOutInt_kJ+PPiPuOvRtInt_kJ+PPiDhwMainsInt_kJ+PPiPuHxDhw2HxDHWInt_kJ+PPiHxDHW_DhwInt_kJ+PPiHP_PuAuxInt_kJ+PPiTeeAuxHxRt_HPInt_kJ

UNIT 100 TYPE 993
PARAMETERS 1
1 ! Number of inputs
INPUTS 1
spPipeEnIntTot
**
0

EQUATIONS 4
spPipeConvectedTot = PPiDhwCircRtPuConv_kW+PPiDhwCirctoTapConv_kW+PPiAuxToDivConv_kW+PPiHpEvapInConv_kW+PPiFlFloor1Conv_kW+PPiFlFloor2Conv_kW+PPiFlFloor3Conv_kW+PPiFlFloor4Conv_kW+PPiFlFloor5Conv_kW+PPiFlFloor6Conv_kW+PPiRtFloor5Conv_kW+PPiShRt5to4Conv_kW+PPiRtFloor4Conv_kW+PPiRtFloor3Conv_kW+PPiRtFloor2Conv_kW+PPiShRt4to3Conv_kW+PPiShRt3to2Conv_kW+PPiShRt2to1Conv_kW+PPiRtFloor1Conv_kW+PPiShFltoPu1Conv_kW+PPiShFl1to2Conv_kW+PPiShFlToPu2Conv_kW+PPiShFl2to3Conv_kW+PPiShFlToPu3Conv_kW+PPiShFl3to4Conv_kW+PPiShFlToPu4Conv_kW+PPiShFl4to5Conv_kW+PPiShFlToPu5Conv_kW+PPiHpEvapOutConv_kW+PPiHxDhwPriFlConv_kW+PPiHxDhwPriRtConv_kW+PPiTesDhwtoPuHxConv_kW+PPiAuxtoTeeShFlConv_kW+PPiShPriFlConv_kW+PPiTeeShFlTesConv_kW+PPiShPriRtConv_kW+PPiTeeHxDhwRtConv_kW+PPiTeeShRtTesConv_kW+PPiPuDhwCircOutConv_kW+PPiShFl5to6Conv_kW+PPiShFlToPu6Conv_kW+PPiPuOvFlConv_kW+PPiFloor6RtConv_kW+PPiPuOvRt6to5Conv_kW+PPiDhwtoTCircConv_kW+PPiTesDhwTapOutConv_kW+PPiDhwCircTesOutConv_kW+PPiPuOvRtConv_kW+PPiDhwMainsConv_kW+PPiPuHxDhw2HxDHWConv_kW+PPiHxDHW_DhwConv_kW+PPiHP_PuAuxConv_kW+PPiTeeAuxHxRt_HPConv_kW
PipeLossTot = PPiDhwCircRtPu_kW+PPiDhwCirctoTap_kW+PPiAuxToDiv_kW+PPiHpEvapIn_kW+PPiFlFloor1_kW+PPiFlFloor2_kW+PPiFlFloor3_kW+PPiFlFloor4_kW+PPiFlFloor5_kW+PPiFlFloor6_kW+PPiRtFloor5_kW+PPiShRt5to4_kW+PPiRtFloor4_kW+PPiRtFloor3_kW+PPiRtFloor2_kW+PPiShRt4to3_kW+PPiShRt3to2_kW+PPiShRt2to1_kW+PPiRtFloor1_kW+PPiShFltoPu1_kW+PPiShFl1to2_kW+PPiShFlToPu2_kW+PPiShFl2to3_kW+PPiShFlToPu3_kW+PPiShFl3to4_kW+PPiShFlToPu4_kW+PPiShFl4to5_kW+PPiShFlToPu5_kW+PPiHpEvapOut_kW+PPiHxDhwPriFl_kW+PPiHxDhwPriRt_kW+PPiTesDhwtoPuHx_kW+PPiAuxtoTeeShFl_kW+PPiShPriFl_kW+PPiTeeShFlTes_kW+PPiShPriRt_kW+PPiTeeHxDhwRt_kW+PPiTeeShRtTes_kW+PPiPuDhwCircOut_kW+PPiShFl5to6_kW+PPiShFlToPu6_kW+PPiPuOvFl_kW+PPiFloor6Rt_kW+PPiPuOvRt6to5_kW+PPiDhwtoTCirc_kW+PPiTesDhwTapOut_kW+PPiDhwCircTesOut_kW+PPiPuOvRt_kW+PPiDhwMains_kW+PPiPuHxDhw2HxDHW_kW+PPiHxDHW_Dhw_kW+PPiHP_PuAux_kW+PPiTeeAuxHxRt_HP_kW
spPipeIntTot = (spPipeEnIntTot - [100,1]) / dtSim / 3600 ! kW
spImbalance = spPipeConvectedTot - PipeLossTot - spPipeIntTot
ASSIGN ex-hx-two-flow-solver-parameter-lines_complex_99_Mfr.prt 533

UNIT 533 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
533! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 54
xFracDivAux MPiDhwCircRtPu MPiDhwCirctoTap MPiAuxToDiv MPiHpEvapIn MPiFlFloor1 MPiFlFloor2 MPiFlFloor3
MPiFlFloor4 MPiFlFloor5 MPiFlFloor6 MPiRtFloor5 MPiShRt5to4 MPiRtFloor4 MPiRtFloor3 MPiRtFloor2
MPiShRt4to3 MPiShRt3to2 MPiShRt2to1 MPiRtFloor1 MPiShFltoPu1 MPiShFl1to2 MPiShFlToPu2 MPiShFl2to3
MPiShFlToPu3 MPiShFl3to4 MPiShFlToPu4 MPiShFl4to5 MPiShFlToPu5 MPiHpEvapOut MPiHxDhwPriFl MPiHxDhwPriRt
MPiTesDhwtoPuHx MPiAuxtoTeeShFl MPiShPriFl MPiTeeShFlTes MPiShPriRt MPiTeeHxDhwRt MPiTeeShRtTes MPiPuDhwCircOut
MPiShFl5to6 MPiShFlToPu6 MPiPuOvFl MPiFloor6Rt MPiPuOvRt6to5 MPiDhwtoTCirc MPiTesDhwTapOut MPiDhwCircTesOut
MPiPuOvRt MPiDhwMains MPiPuHxDhw2HxDHW MPiHxDHW_Dhw MPiHP_PuAux MPiTeeAuxHxRt_HP

***
xFracDivAux MPiDhwCircRtPu MPiDhwCirctoTap MPiAuxToDiv MPiHpEvapIn MPiFlFloor1 MPiFlFloor2 MPiFlFloor3
MPiFlFloor4 MPiFlFloor5 MPiFlFloor6 MPiRtFloor5 MPiShRt5to4 MPiRtFloor4 MPiRtFloor3 MPiRtFloor2
MPiShRt4to3 MPiShRt3to2 MPiShRt2to1 MPiRtFloor1 MPiShFltoPu1 MPiShFl1to2 MPiShFlToPu2 MPiShFl2to3
MPiShFlToPu3 MPiShFl3to4 MPiShFlToPu4 MPiShFl4to5 MPiShFlToPu5 MPiHpEvapOut MPiHxDhwPriFl MPiHxDhwPriRt
MPiTesDhwtoPuHx MPiAuxtoTeeShFl MPiShPriFl MPiTeeShFlTes MPiShPriRt MPiTeeHxDhwRt MPiTeeShRtTes MPiPuDhwCircOut
MPiShFl5to6 MPiShFlToPu6 MPiPuOvFl MPiFloor6Rt MPiPuOvRt6to5 MPiDhwtoTCirc MPiTesDhwTapOut MPiDhwCircTesOut
MPiPuOvRt MPiDhwMains MPiPuHxDhw2HxDHW MPiHxDHW_Dhw MPiHP_PuAux MPiTeeAuxHxRt_HP


ASSIGN ex-hx-two-flow-solver-parameter-lines_complex_99_T.prt 534

UNIT 534 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
534! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 53
TPiDhwCircRtPu TPiDhwCirctoTap TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 TPiFlFloor2 TPiFlFloor3 TPiFlFloor4
TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 TPiRtFloor3 TPiRtFloor2 TPiShRt4to3
TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3
TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut TPiHxDhwPriFl TPiHxDhwPriRt TPiTesDhwtoPuHx
TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6
TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt
TPiDhwMains TPiPuHxDhw2HxDHW TPiHxDHW_Dhw TPiHP_PuAux TPiTeeAuxHxRt_HP

***
TPiDhwCircRtPu TPiDhwCirctoTap TPiAuxToDiv TPiHpEvapIn TPiFlFloor1 TPiFlFloor2 TPiFlFloor3 TPiFlFloor4
TPiFlFloor5 TPiFlFloor6 TPiRtFloor5 TPiShRt5to4 TPiRtFloor4 TPiRtFloor3 TPiRtFloor2 TPiShRt4to3
TPiShRt3to2 TPiShRt2to1 TPiRtFloor1 TPiShFltoPu1 TPiShFl1to2 TPiShFlToPu2 TPiShFl2to3 TPiShFlToPu3
TPiShFl3to4 TPiShFlToPu4 TPiShFl4to5 TPiShFlToPu5 TPiHpEvapOut TPiHxDhwPriFl TPiHxDhwPriRt TPiTesDhwtoPuHx
TPiAuxtoTeeShFl TPiShPriFl TPiTeeShFlTes TPiShPriRt TPiTeeHxDhwRt TPiTeeShRtTes TPiPuDhwCircOut TPiShFl5to6
TPiShFlToPu6 TPiPuOvFl TPiFloor6Rt TPiPuOvRt6to5 TPiDhwtoTCirc TPiTesDhwTapOut TPiDhwCircTesOut TPiPuOvRt
TPiDhwMains TPiPuHxDhw2HxDHW TPiHxDHW_Dhw TPiHP_PuAux TPiTeeAuxHxRt_HP


CONSTANTS 2
TRoomStore=1
Tcw=1
ENDS