*******************************
**BEGIN Head.ddck
*******************************
    
*****************************************
** Contact person: Dani Carbonell        
** Date: 30.09.2016
*****************************************

***************************************************************************
** Description: 
** Basic TRNSYS variables including fluid properties
***************************************************************************

VERSION 17    

************************************** 
***Simulation time              ******
**************************************

CONSTANTS 3
START = 0     
STOP = 1 
dtSim = 1/30.  ! time step in hours

************************************** 
***TRNSYS SIMULATION  constants ******
**************************************

CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method


************************************** 
***TRNSYS SIMULATION SET-UP     ******
**************************************

SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement

SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report


**************************************
*** MASS FLOW SOLVER CONSTANTS  ******
**************************************

CONSTANTS 3
mfrSolverAbsTol = 1e-8
mfrSolverRelTol = 1e-8
mfrTolSwitchThreshold = 1e2

************************************** 
***User defined printer settings******
**************************************
 
CONSTANTS 3    
 
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer

************************************** 
***Generic Constants            ******
**************************************

CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18

************************************** 
***Constant fluid properties    ******
**************************************

CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 °C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m³]; Value for an average pipe temperature with 55 °C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 °C
RHOWAT = 998.0   ! density of Water  [kg/m³] at20 °C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    

*******************************
**END Head.dck
*******************************

EQUATIONS 4
*** Black box component temperatures
TTesDpL50_10H=1
TExHxSide1H=1
TExHxSide2H=1
TColH=1


EQUATIONS 2
*** Massflowrates
MfrPump88 = 300
MfrPump93 = 200

EQUATIONS 2
*** Pump outlet temperatures
TPump88 = TPiTes_Pump88
TPump93 = TPiPump93_Col

*** Default global PARAMETERS for single pipes
CONSTANTS 1
spTIni = 20

UNIT 450 TYPE 9352
PARAMETERS 52
mfrSolverAbsTol
mfrSolverRelTol
mfrTolSwitchThreshold
12
6 8 0 0        !1 : TesDpL50_10
11 5 0 0       !2 : ExHxSide1
9 6 0 0        !3 : ExHxSide2
5 12 0 0       !4 : Col
2 4 0 0        !5 : Hx_Col
3 1 0 0        !6 : PiExHx_Tes
8 9 0 1        !7 : Pump88
1 7 0 0        !8 : PiTes_Pump88
7 3 0 0        !9 : PiPump88_ExHx
12 11 0 1      !10 : Pump93
10 2 0 0       !11 : PiPump93_ExHx
10 4 0 0       !12 : PiPump93_Col
INPUTS 12! for Type 9351
0,0 0,0 0,0 0,0 0,0 0,0 MfrPump88 0,0 0,0 MfrPump93 
0,0 0,0 
*** Initial Inputs
0 0 0 0 0 0 0 0 0 0 
0 0 

EQUATIONS 24	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MTesDpL50_10_A=[450,1]
MTesDpL50_10_B=[450,2]
MExHxSide1_A=[450,4]
MExHxSide1_B=[450,5]
MExHxSide2_A=[450,7]
MExHxSide2_B=[450,8]
MCol_A=[450,10]
MCol_B=[450,11]
MHx_Col_A=[450,13]
MHx_Col_B=[450,14]
MPiExHx_Tes_A=[450,16]
MPiExHx_Tes_B=[450,17]
MPump88_A=[450,19]
MPump88_B=[450,20]
MPiTes_Pump88_A=[450,22]
MPiTes_Pump88_B=[450,23]
MPiPump88_ExHx_A=[450,25]
MPiPump88_ExHx_B=[450,26]
MPump93_A=[450,28]
MPump93_B=[450,29]
MPiPump93_ExHx_A=[450,31]
MPiPump93_ExHx_B=[450,32]
MPiPump93_Col_A=[450,34]
MPiPump93_Col_B=[450,35]


** Fluids:
EQUATIONS 4
** brine
FbrineRho = RHOBRI ! [kg/m^3]
FbrineCp = CPBRI_SI*0.001 ! [kJ/(kg*K)]
** water
FwaterRho = RHOWAT ! [kg/m^3]
FwaterCp = CPWAT_SI*0.001 ! [kJ/(kg*K)]

** Hydraulic loops
EQUATIONS 4
** loop2
Lloop2Rho = FwaterRho
Lloop2Cp = FwaterCp

** loop1
Lloop1Rho = FwaterRho
Lloop1Cp = FwaterCp


UNIT 451 TYPE 931
! Hx_Col
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TExHxSide1H ! input flow temperature [deg C]
MHx_Col_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TColH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
THx_Col = [451,1] ! Output flow temperature [deg C]
PHx_Col_kW = [451,3]/3600 ! Dissipated heat [kW]
PHx_ColConv_kW = [451,4]/3600 ! Convected heat [kW]
PHx_ColInt_kJ = [451,5] ! Accumulated internal energy since start of simulation [kJ]
MHx_Col = MHx_Col_A

UNIT 452 TYPE 931
! PiExHx_Tes
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TExHxSide2H ! input flow temperature [deg C]
MPiExHx_Tes_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TTesDpL50_10H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiExHx_Tes = [452,1] ! Output flow temperature [deg C]
PPiExHx_Tes_kW = [452,3]/3600 ! Dissipated heat [kW]
PPiExHx_TesConv_kW = [452,4]/3600 ! Convected heat [kW]
PPiExHx_TesInt_kJ = [452,5] ! Accumulated internal energy since start of simulation [kJ]
MPiExHx_Tes = MPiExHx_Tes_A

UNIT 453 TYPE 931
! PiTes_Pump88
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TTesDpL50_10H ! input flow temperature [deg C]
MPiTes_Pump88_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TPump88 ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiTes_Pump88 = [453,1] ! Output flow temperature [deg C]
PPiTes_Pump88_kW = [453,3]/3600 ! Dissipated heat [kW]
PPiTes_Pump88Conv_kW = [453,4]/3600 ! Convected heat [kW]
PPiTes_Pump88Int_kJ = [453,5] ! Accumulated internal energy since start of simulation [kJ]
MPiTes_Pump88 = MPiTes_Pump88_A

UNIT 454 TYPE 931
! PiPump88_ExHx
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop1Rho ! density [kg/m^3]
Lloop1Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPump88 ! input flow temperature [deg C]
MPiPump88_ExHx_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TExHxSide2H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPump88_ExHx = [454,1] ! Output flow temperature [deg C]
PPiPump88_ExHx_kW = [454,3]/3600 ! Dissipated heat [kW]
PPiPump88_ExHxConv_kW = [454,4]/3600 ! Convected heat [kW]
PPiPump88_ExHxInt_kJ = [454,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPump88_ExHx = MPiPump88_ExHx_A

UNIT 455 TYPE 931
! PiPump93_ExHx
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPump93 ! input flow temperature [deg C]
MPiPump93_ExHx_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TExHxSide1H ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPump93_ExHx = [455,1] ! Output flow temperature [deg C]
PPiPump93_ExHx_kW = [455,3]/3600 ! Dissipated heat [kW]
PPiPump93_ExHxConv_kW = [455,4]/3600 ! Convected heat [kW]
PPiPump93_ExHxInt_kJ = [455,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPump93_ExHx = MPiPump93_ExHx_A

UNIT 456 TYPE 931
! PiPump93_Col
PARAMETERS 6
0.02 ! diameter [m]
2.0 ! length [m]
2.99988 ! U-value [kJ/(h*m^2*K)]  (= 0.8333 W/(m^2*K))
Lloop2Rho ! density [kg/m^3]
Lloop2Cp ! specific heat [kJ/(kg*K)]
20 ! Initial fluid temperature [deg C]
INPUTS 4
TPump93 ! input flow temperature [deg C]
MPiPump93_Col_A ! input mass flow [kg/h]
TRoomStore ! ambient temperature [deg C]
TColH ! reverse flow input temperature [deg C]
***Initial values
20 0.0 20 20

EQUATIONS 5
TPiPump93_Col = [456,1] ! Output flow temperature [deg C]
PPiPump93_Col_kW = [456,3]/3600 ! Dissipated heat [kW]
PPiPump93_ColConv_kW = [456,4]/3600 ! Convected heat [kW]
PPiPump93_ColInt_kJ = [456,5] ! Accumulated internal energy since start of simulation [kJ]
MPiPump93_Col = MPiPump93_Col_A

*** Single pipe losses
EQUATIONS 1
spPipeEnIntTot = PHx_ColInt_kJ+PPiExHx_TesInt_kJ+PPiTes_Pump88Int_kJ+PPiPump88_ExHxInt_kJ+PPiPump93_ExHxInt_kJ+PPiPump93_ColInt_kJ

UNIT 100 TYPE 993
PARAMETERS 1
1 ! Number of inputs
INPUTS 1
spPipeEnIntTot
**
0

EQUATIONS 4
spPipeConvectedTot = PHx_ColConv_kW+PPiExHx_TesConv_kW+PPiTes_Pump88Conv_kW+PPiPump88_ExHxConv_kW+PPiPump93_ExHxConv_kW+PPiPump93_ColConv_kW
PipeLossTot = PHx_Col_kW+PPiExHx_Tes_kW+PPiTes_Pump88_kW+PPiPump88_ExHx_kW+PPiPump93_ExHx_kW+PPiPump93_Col_kW
spPipeIntTot = (spPipeEnIntTot - [100,1]) / dtSim / 3600 ! kW
spImbalance = spPipeConvectedTot - PipeLossTot - spPipeIntTot
ASSIGN ex-hx-two-flow-solver-parameter-lines_simple_99_Mfr.prt 457

UNIT 457 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
457! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 6
MHx_Col MPiExHx_Tes MPiTes_Pump88 MPiPump88_ExHx MPiPump93_ExHx MPiPump93_Col

***
MHx_Col MPiExHx_Tes MPiTes_Pump88 MPiPump88_ExHx MPiPump93_ExHx MPiPump93_Col


ASSIGN ex-hx-two-flow-solver-parameter-lines_simple_99_T.prt 458

UNIT 458 TYPE 25! User defined Printer
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
458! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels

INPUTS 6
THx_Col TPiExHx_Tes TPiTes_Pump88 TPiPump88_ExHx TPiPump93_ExHx TPiPump93_Col

***
THx_Col TPiExHx_Tes TPiTes_Pump88 TPiPump88_ExHx TPiPump93_ExHx TPiPump93_Col


CONSTANTS 1
TRoomStore=1
ENDS