 **********************************************************************
 ** head.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\generic 
 **********************************************************************
*******************************
**BEGIN Head.ddck
*******************************
VERSION 17    
CONSTANTS 3
START = 0     
STOP = 8760     
dtSim = 1/30.  ! time step in hours
CONSTANTS 13
nIteTrnsys = 30      ! TRNSYS Limit of iterations
nWarnTrnsys = 12000  ! TRNSYS Limit of warnings
nCallTraceTrnys = 31 ! TRNSYS limit of calls to a component before it will be traced
FrInte_Tol = 0.003   ! TRNSYS solver tolerances      
FrConv_Tol = 0.0005  ! TRNSYS solver tolerances    
nan_check_bool = 1   ! TRNSYS nan check boolean
time_report = 1      ! TRNSYS time report
solver_equation = 0  ! TRNSYS EQUATION SOLVER statement
debug_statement = 0  ! TRNSYS Overwrite DEBUG statement
solver_statement = 0 ! TRNSYS Solver statement
min_relax_factor = 1 ! TRNSYS Minimum relaxation factor
max_relac_factor = 1 ! TRNSYS Maximum relaxation factor 
solver_integration = 1    ! TRNSYS numerical integration solver method
SIMULATION START STOP dtSim     
TOLERANCES    FrInte_Tol  FrConv_Tol     
LIMITS nIteTrnsys nWarnTrnsys nCallTraceTrnys ! Limit of Iterations, limit of warnings, limit of calls to a component before it will be traced
DFQ solver_integration                        ! TRNSYS numerical integration solver method
WIDTH 132                                     ! TRNSYS output file width, number of characters
LIST                                          ! NOLIST statement
SOLVER solver_statement min_relax_factor max_relac_factor      ! Solver statement, Minimum relaxation factor, Maximum relaxation factor
NAN_CHECK nan_check_bool  ! Nan DEBUG statement
OVERWRITE_CHECK debug_statement     ! Overwrite DEBUG statement
EQSOLVER solver_equation           ! EQUATION SOLVER statement
TIME_REPORT time_report
CONSTANTS 3    
tStrtUser = START     ! START start time of user defined printer
tEndUser  = STOP      ! END time of user defined printer
dtPrUser  = dtSim     ! timestep of user defined printer
CONSTANTS 6 
versionDeck = 1 !can be changed from config file to adapt processes and so on
PI   = 3.1415926     
Zero = 0
Nix  = 0
notused  = 0
NPlotsPerSim = 18
CONSTANTS 7 
CPBRI = 3.8160   ! spec. heat of Glycol  [kJ/kgK]; Value for an average pipe temperature with 55 °C Tyfocor LS
RHOBRI = 1016.0  ! density Glycol [kg/m³]; Value for an average pipe temperature with 55 °C Tyfocor L
CPWAT = 4.19     ! spec. heat of Water [kJ/kgK] at 20 °C
RHOWAT = 998.0   ! density of Water  [kg/m³] at20 °C
LAMWAT = 0.58    ! heat conductivity W/(mK) 
CPWAT_SI = CPWAT*1000 ! J/(kgK)    
CPBRI_SI = CPBRI*1000 ! J/(kgK)    
 **********************************************************************
 ** Control-TriHpDesuperheater.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\control 
 **********************************************************************
****************************
**Control Dual Source system
*******************************
EQUATIONS 7
BoAuxWWon = HpForDHWIsNeeded ! Boolean value - DHW charging is needed
BoAuxSHon = HpForSHIsNeeded*NOT(BoAuxWWon) ! Boolean value - SH charging is needed
CoolingOn = CoolingNeeded*NOT(BoAuxWWon) ! Cooling mode on
HpIsOn = OR(BoAuxWWonRc,BoAuxSHonRc) ! HP is on
qAuxStoreDHW_KW = 0 ! No internal heat source dhw storage
qAuxStoreSH_KW = 0 ! No internal heat source sh storage
BoDHWTapping = GT(MfrDHWset,0) ! Bo DHW water tapped in this timestep
EQUATIONS 7
MfrPuSH = MfrBuiRd				! Mfr control pump SH-loop
MfrsupplyWater = MfrDHWset		! Mfr tapping water
MfrPuDHW = MfrSrcDHWHXUsed*BoDHWTapping+NOT(BoDHWTapping)*MfrSrcDHWHXUsed	! Mfr DHW water external heat exchanger source side
MfrPuCirc = NOT(BoDHWTapping)*150	! Mfr circulation loop
MfrPuHpEvap = MfrHpEvapNom*hpIsOnRc	! Mfr control pump ground source loop
MfrPuHpShCond = MfrHpCondNom*BoAuxSHOnRc	! Mfr pump heat pump SH part
MfrPuHpDhwCond = MfrHpCondNom*BoAuxWWOnRc	! Mfr pump heat pump DHW part
EQUATIONS 7
xFracDivCondTOTesDhw = 1		! 
xFracDivSHCool = CoolingOnRc
xFracDivDhw = NOT(BoDHWTapping)
xFracDivDhwOut = NOT(BoDHWTapping)
xFracDivCool = NOT(CoolingOnRc)
xFracDivHp = 0
xFracDivTesDhwOut = BoAuxSHon
EQUATIONS 4
TdhwSet = TdhwSetProfile		! Tset DHW storage
TTesDhwAuxOff = T9_Tes1		! Temperature sensor DHW charging off
TTesDhwAuxOn  = T2_Tes1			! Temperature sensor DHW charging on
TsensorTesSh = T8_Tes2			! Temperature sensor SH charging on
CONSTANTS 2
T_set_DivSH=TRdSet 		! Set point tempertaure of the sh mixing valve
T_set_DivHpEvap=25		! Set point tempertaure of the heat pump evaporator mixing valve
UNIT 11 TYPE 811  !Changed automatically
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TPiTeeMixSHIn
TPiSHInMix
MfrPiRadOut
T_set_DivSH
35.0 21.0 800.0 T_set_DivSH
EQUATIONS 1
xFracDivSH =  1.-[11,5]  !Changed automatically
UNIT 12 TYPE 811  !Changed automatically
PARAMETERS 1
5 !Nb.of iterations before fixing the value 
INPUTS 4 
TPiHpEvapIn
TPiHpEvapMix
MfrPiGhxOut
T_set_DivHpEvap
35.0 21.0 800.0 T_set_DivHpEvap
EQUATIONS 1
xFracDivHpEvap =  1.-[12,5]  !Changed automatically
UNIT 10 TYPE 993       !Changed automatically
PARAMETERS 1     
4    ! 1: number of variables to be remembered
INPUTS 4    
HpIsOn BoAuxWWon BoAuxSHon CoolingOn  !ImbHpOnErr_kWh EImbPPiShHot_kWh ImbHpDhwOnErr_kWh     
0 0  0  0 !0 0 0  
EQUATIONS 4
HpIsOnRc = [10,1]          !Changed automatically
BoAuxWWonRc = [10,2]      !Changed automatically
BoAuxSHonRc = [10,3]  !Changed automatically
CoolingOnRc  = [10,4] !Changed automatically
EQUATIONS 1
PPiCircLoss_kW = PPiPuCircIn_kW+PPiPuCircOut_kW
EQUATIONS 7
TPuSH = TPiSHOutMix
TtapWater = TPiDhwDemand
TPuHpEvap = TPiGhxOut
TPuHpShCond = TPiPuHpShIn
TPuHpDhwCond = TPiPuHpDhwIn
TPuDhw = TConn1446
TPuCirc = TPiPuCircIn
 **********************************************************************
 ** type888.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\control 
 **********************************************************************
*******************************
**BEGIN Control-868-minimal.ddck 
*******************************
EQUATIONS 1
elSysOut_CtrlDemand  = PelContr_kW 
EQUATIONS 7
BoHS = [13,1] !Changed automatically
isSummer = GE(MOD(time,8760),4344)*LE(MOD(time,8760),5832)! 
HpForDHWIsNeeded = [13,2] !Changed automatically
HpForSHIsNeeded  = [13,3] !Changed automatically
TRdSet = Max([13,4],Troom)  !Changed automatically
tScSet  = [13,5] !Changed automatically
TSetSh  = [13,7] !Changed automatically
CONSTANTS 12
tavgTamb = 96  ! time for averaging of outdoor temperature for the evaluation of heating season or no heating season, h
offsetDhw = 6  ! Usually we had it at 7.5 . This means the heat pump would need to reach TdhwSet+7.5 !!
onsetDhw  = 2 !
TwwStAuxOFF = tDhwSet+offsetDhw  ! Stop heating DHW if TStoreUp > TWWStAuxOFF
TwwStAuxON  = tDhwSet+onsetDhw   ! Start heating DHW if TStoreDhwBot < TwwStAuxON
dt_rh_on = 0     ! start heating the store if the sh-store temp is below the flow temperature of the heating season + this value, K
dt_rh_off = 3     ! end heating the store if the sh-store temp is below the setpoint of the heating curve + this value, K
PelContr_kW = 0.005     ! Electricity consumption of additional controller to burner controller [kW]
nightSetBack = NIX     
TScSetWW = 0.
TScSetRH = 0.	 
dTdbHS = 1 ! heating season stops when outdoor temp. rises above TstartHS + dTdbHS
CONSTANTS 2   ! Building
TambHS = 14     ! temperature below which heating season is activated, ï¿½C
m_Rd   = 1.0    ! heating curve exponent 1:linear 1.4 getting flatter at low T
CONSTANTS 6
MoWW = 1 !0 = room heating and warm water may be done at the same time
MoRH = 3 !1 = ON if Heating Season is on and not blocked by WWMode; 
MoHCcalc=3  !mode for heat curve calculation: 
MoScOn = 2  ! 1 = Heat at least to minimum setpoint whenever Heating season is on OR WW-preparation mode is on; 
MoScTww = 1 ! Mode of temperature setpoint for warm water heating: 
MoScTrh = 1 ! Mode of temperature setpoint for room heating:
UNIT 13 TYPE 888   !Changed automatically
PARAMETERS 16     
TambHS     ! 1 TstartHS: temperature below which heating season starts
dTdbHS       ! 2 dTdbHS: heating season stops when outdoor temp. rises above TstartHS + dTdbHS
MoWW     ! 6 MoWW: 
MoRH     ! 7 
MoHCcalc     ! 11 MoHCcalc: 
m_Rd     ! 12 mrad: radiator exponent
0     ! 13 slopeHC: slope of heating curve: only active for MoHCcalc = 1 or 2
TambD     ! 14 TambHCref: reference (design) ambient temperature. At TambD, e.g -10 the flowT is at TBuiFlNom 35
TBuiFlNom     ! 15 TflowRef: reference (design) flow temperature
TBuiRtNom     ! 16 TretRef: reference (design) return temperature
0     ! 21 TScMin: minimum setpoint temperature for heat source
90     ! 22 TScMaxWW: maximum setpoint temperature for heat source in WW mode
90     ! 23 TScMaxRH: maximum setpoint for heat source temperature in space heating mode
MoScOn     ! 24 MoScOn:  1 = heat at least to minimum setpoint whenever heat-season is on or WW-Mode is on; 2 = heat at least to minimum setpoint only when RH-Mode is on or WW-Mode is on; 3 = always heat to minimum setpoint at least
MoScTww     ! 25 MoScTww: 
MoScTrh     ! 26 MoScTrh: 
INPUTS 14     
Tamb24      ! 1: Tamb ->TambHS is used for determination of heating season
TTesDhwAuxOn    ! 2: TwwStUp: upper Store temperature measurement for Warm water
TTesDhwAuxOff    ! 3: TwwStLo: lower store temperature measurement for Warm water
TwwStAuxON  ! 4: TwwON: temperature of store (upper) below which auxiliary is on for WW-Mode
TwwStauxOff ! 5: TwwOFF: temperature of store (lower) above which auxiliary is off for WW-Mode
TsensorTesSh    ! 6: TrhStUp:upper temperature measured for room heating (on)
THpCondIn    ! 7 : THpsCondIn    11: TrhStLo: lower temperature measured for room heating (off)
dt_rh_on    ! 8: TrhON: temperature (difference) for room heating on
dt_rh_off   ! 9: TrhOFF: temperature (difference) for room heating off
tRoomSet    ! 10: TroomSet: room set-point for heating curve calculation
Tamb24      ! 11: Tamb: is used for flow temperature calculation according to heating curve
nightSetBack ! 12: dTnight: night-time room set-point reduction
TScSetWW     ! 13: TScSetWW: Set-point temperature for the heat source in warm water mode. Absolute value in ï¿½C if temperature setpoint mode for warm water MoTww = 1, relative value in K if MoTww = 2 or 3
TScSetRH     ! 14: TScSetRH:Set-point temperature for the heat source in room heating mode. Absolute value in ï¿½C if temperature setpoint mode for room heating MoTrh = 1, relative value if MoTrh = 2, 3 or 4
0 0 0 0 0 0 0 0 0 0 0 0 0 0
UNIT 14 Type 816      !Changed automatically
PARAMETERS 2     
1     !  1: number of values for input
tavgTamb     !  2: time of averaging (dt in hours)
INPUTS 1     
Tamb     ! T_ambient
21     
EQUATIONS 1     
Tamb24 = [14,1]       !Changed automatically
UNIT 15 TYPE 65      !Changed automatically
PARAMETERS 12     
10    ! 1 Nb. of left-axis variables
10    ! 2 Nb. of right-axis variables
-10   ! 3 Left axis minimum
70    ! 4 Left axis maximum
0     ! 5 Right axis minimum
2   ! 6 Right axis maximum
nPlotsPerSim ! 7 Number of plots per simulation
12    ! 8 X-axis gridpoints
-1     ! 9 Shut off Online w/o removing
-1    ! 10 Logical unit for output file
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 20     
TTesDhwAuxOn TTesDhwAuxOff TwwStAuxON TwwStauxOff TsensorTesSh THpCondIn Nix Nix  Nix Nix
HpForDHWIsNeeded HpForSHIsNeeded BoHs Nix Nix Nix  Nix Nix Nix Nix
TTesDhwAuxOn TTesDhwAuxOff TwwStAuxON TwwStauxOff TsensorTesSh THpCondIn Nix Nix  Nix Nix
HpForDHWIsNeeded HpForSHIsNeeded BoHs Nix Nix Nix  Nix Nix Nix Nix
LABELS  3     
Temperatures     
Boolean     
Control    
 **********************************************************************
 ** Dhw.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\Dhw 
 **********************************************************************
*************************************
**BEGIN Dhw.ddck
*************************************
EQUATIONS 3
qSysOut_TesDhwLoss = sumQLoss_Tes1
qSysOut_TesDhwAcum = sumQAcum_Tes1
elSysIn_Q_TesDhwAux = qHeatSource_Tes1
EQUATIONS 3
Tdp1In_Tes1 = TPiHpToTesDhwIn ! @connectDdck
Mfrdp1_Tes1 = MfrPiHpToTesDhwIn ! @connectDdck
Tdp1InRev_Tes1 = TPiHpToTesDhwOut ! @connectDdck
EQUATIONS 3
Tdp2In_Tes1 = TPiTesDhwIn ! @connectDdck
Mfrdp2_Tes1 = MfrPiTesDhwIn ! @connectDdck
Tdp2InRev_Tes1 = TPiTesDhwOut ! @connectDdck
EQUATIONS 3
Tdp3In_Tes1 = TPiCircIn ! @connectDdck
Mfrdp3_Tes1 = MfrPiCircIn ! @connectDdck
Tdp3InRev_Tes1 = TPiCircOut ! @connectDdck
CONSTANTS 2
zAux1_Tes1=0.00 !connectDDck
qAux1_Tes1=0.00 !connectDDck
EQUATIONS 3
Tdp1Out_Tes1=[16,1]  !Changed automatically
Tdp2Out_Tes1=[16,3]  !Changed automatically
Tdp3Out_Tes1=[16,5]  !Changed automatically
CONSTANTS 3
TRoomStore=15 ! @userDefined
VStoreRef = 0.763
ratioTes1 = Vol_Tes1 / VStoreRef
CONSTANTS 2
zInDp1_Tes1=0.95 ! @connectDdck 
zOutDp1_Tes1=0.35 ! @connectDdck 
CONSTANTS 2
zInDp2_Tes1=0.05 ! @connectDdck 
zOutDp2_Tes1=0.95 ! @connectDdck 
CONSTANTS 2
zInDp3_Tes1=0.70 ! @connectDdck 
zOutDp3_Tes1=0.90 ! @connectDdck 
CONSTANTS 1
Dp1Strat_Tes1=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
Dp2Strat_Tes1=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
Dp3Strat_Tes1=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes1=0 
CONSTANTS 10
zSen1_Tes1=0.05
zSen2_Tes1=0.15
zSen3_Tes1=0.25
zSen4_Tes1=0.35
zSen5_Tes1=0.45
zSen6_Tes1=0.55
zSen7_Tes1=0.65
zSen8_Tes1=0.75
zSen9_Tes1=0.85
zSen10_Tes1=0.95
CONSTANTS 10
zSenAvgBot1_Tes1 = 0.05
zSenAvgTop1_Tes1 = 0.15
zSenAvgBot2_Tes1 = 0.25
zSenAvgTop2_Tes1 = 0.35
zSenAvgBot3_Tes1 = 0.45
zSenAvgTop3_Tes1 = 0.55
zSenAvgBot4_Tes1 = 0.65
zSenAvgTop4_Tes1 = 0.75
zSenAvgBot5_Tes1 = 0.85
zSenAvgTop5_Tes1 = 0.95
CONSTANTS 12
Vol_Tes1=4.0 ! value changed from original by executeTrnsys.py
RhoWat_Tes1=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes1=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1=1.       ! 5: m, storage height
Tini_Tes1=60.       ! 6: oC, initial temperature
nCvMax_Tes1=400     ! 7: -, minimum relative plug height
nCvMin_Tes1=20      ! 8: -, maximum relative plug height
maxTDiff_Tes1=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes1=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1=273.15    ! 11: oC, reference temperature
Tmax_Tes1=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes1= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes1 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes1 = Vol_Tes1/Heigh_Tes1 ! m2
Diameter_Tes1 = (4*ATop_Tes1/PI)^0.5 ! m 
ALat_Tes1 = Heigh_Tes1*PI*Diameter_Tes1 ! m2
UaBot_Tes1= Ubot_Tes1*ATop_Tes1 ! @userDefined W/k 
Uaz1_Tes1 = Ufoam_Tes1*ALat_Tes1/3 ! @userDefined W/k
Uaz2_Tes1 = Ufoam_Tes1*ALat_Tes1/3 ! @userDefined W/k
Uaz3_Tes1 = Ufoam_Tes1*ALat_Tes1/3 ! @userDefined W/k
UaTop_Tes1 = Ufoam_Tes1*ATop_Tes1 ! @userDefined W/k
CONSTANTS 4
MoInsPlate_Tes1=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 16 TYPE 1924      !Changed automatically
PARAMETERS 219 
Vol_Tes1     ! 1: m3, volume of store
RhoWat_Tes1  ! 2: kg/m3, density of storage media
CpWat_Tes1   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes1    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes1   ! 5: m, storage height
TIni_Tes1   ! 6: oC, initial temperature
nCvMax_Tes1  ! 7: -, minimum relative plug height
nCvMin_Tes1  ! 8: -, maximum relative plug height
maxTDiff_Tes1  ! 9: K, maximum temperature difference between plugs
readMode_Tes1  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes1     ! 11: oC, reference temperature
UaBot_Tes1 ! W/k 
Uaz1_Tes1  ! W/k
Uaz2_Tes1  ! W/k
Uaz3_Tes1  ! W/k
UaTop_Tes1 ! W/k
tMax_Tes1
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes1 zOutDp1_Tes1 zero Dp1Strat_Tes1 ! 21 - 25: zIn, zOut, cp, strat
zInDp2_Tes1 zOutDp2_Tes1 zero Dp2Strat_Tes1 ! 26 - 30: zIn, zOut, cp, strat
zInDp3_Tes1 zOutDp3_Tes1 zero Dp3Strat_Tes1 ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes1 zSen2_Tes1 zSen3_Tes1 zSen4_Tes1 zSen5_Tes1 zSen6_Tes1 zSen7_Tes1 zSen8_Tes1 zSen9_Tes1 zSen10_Tes1 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes1 zSenAvgTop1_Tes1 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes1 zSenAvgTop2_Tes1 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes1 zSenAvgTop3_Tes1 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes1 zSenAvgTop4_Tes1 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes1 zSenAvgTop5_Tes1 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes1 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes1  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes1  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes1 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes1     ! 85: number Of used Hx
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes1 Mfrdp1_Tes1 Tdp1InRev_Tes1
Tdp2In_Tes1 Mfrdp2_Tes1 Tdp2InRev_Tes1
Tdp3In_Tes1 Mfrdp3_Tes1 Tdp3InRev_Tes1
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 3
Qdp1_Tes1=[16,31]  !Changed automatically
Qdp2_Tes1=[16,32]  !Changed automatically
Qdp3_Tes1=[16,33]  !Changed automatically
EQUATIONS 21
TAvg_Tes1 = [16,180]  !Changed automatically
T1_Tes1 =[16,21]  !Changed automatically
T2_Tes1 =[16,22]  !Changed automatically
T3_Tes1 =[16,23]  !Changed automatically
T4_Tes1 =[16,24]  !Changed automatically
T5_Tes1 =[16,25]  !Changed automatically
T6_Tes1 =[16,26]  !Changed automatically
T7_Tes1 =[16,27]  !Changed automatically
T8_Tes1 =[16,28]  !Changed automatically
T9_Tes1 =[16,29]  !Changed automatically
T10_Tes1 =[16,30]  !Changed automatically
Tsen1_Tes1 =[16,71]  !Changed automatically
Tsen2_Tes1 =[16,72]  !Changed automatically
Tsen3_Tes1 =[16,73]  !Changed automatically
Tsen4_Tes1 =[16,74]  !Changed automatically
Tsen5_Tes1 =[16,75]  !Changed automatically
Tsen6_Tes1 =[16,76]  !Changed automatically
Tsen7_Tes1 =[16,77]  !Changed automatically
Tsen8_Tes1 =[16,78]  !Changed automatically
Tsen9_Tes1 =[16,79]  !Changed automatically
Tsen10_Tes1 =[16,80]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes1 = [16,181]  !Changed automatically
EQUATIONS 5
sumQv_Tes1     = [16,176]  !Changed automatically
sumQLoss_Tes1  = [16,177]  !Changed automatically
sumQAcum_Tes1  = [16,178]  !Changed automatically
sumQPorts_Tes1 = [16,179]  !Changed automatically
Imb_Tes1       = [16,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes1 = 19
ASSIGN temp\TES1_MO.Prt unitPrinter_Tes1 
UNIT 17 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes1 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 9
sumQv_Tes1 sumQLoss_Tes1 sumQAcum_Tes1 sumQPorts_Tes1 Imb_Tes1 Qdp1_Tes1 Qdp2_Tes1 Qdp3_Tes1 qHeatSource_Tes1 
zero zero zero zero zero zero zero zero zero 
UNIT 18 TYPE 65      !Changed automatically
PARAMETERS 12   
10     ! 1 Nb. of left-axis variables 
0     ! 2 Nb. of right-axis variables
0     ! 3 Left axis minimum 
100     ! 4 Left axis maximum -
0     ! 5 Right axis minimum 
100     ! 6 Right axis maximum 
nPlotsPerSim     ! 7 Number of plots per simulation 
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing 
-1     ! 10 Logical unit for output file 
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 10     
T1_Tes1 T2_Tes1 T3_Tes1 T4_Tes1 T5_Tes1 T6_Tes1 T7_Tes1 T8_Tes1 T9_Tes1 T10_Tes1 
T1_Tes1 T2_Tes1 T3_Tes1 T4_Tes1 T5_Tes1 T6_Tes1 T7_Tes1 T8_Tes1 T9_Tes1 T10_Tes1 
LABELS  3         
Temperatures  
MassFlows  
Tes%d 
 **********************************************************************
 ** PrinterMonthlyElectric.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\generic 
 **********************************************************************
*******************************
**BEGIN MonthlyPrinter.dck
*******************************
CONSTANTS 1
unitPrinterEl = 21
ASSIGN temp\ELECTRIC_MO.Prt unitPrinterEl 
UNIT 20 Type 46      !Changed automatically
PARAMETERS 6     
unitPrinterEl     ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1     ! 6: Output number to avoid integration    
INPUTS 9    
Time  PelAuxTot_kW  PelPuAuxBri_kW  PelPuSh_kW    PelContr_kW  PelAuxComp_kW  PelPuAuxSH_kW  qAuxStoreDHW_KW qAuxStoreSH_KW                   
Time  PelAuxTot_kW  PelPuAuxBri_kW  PelPuSh_kW    PelContr_kW  PelAuxComp_kW  PelPuAuxSH_kW  qAuxStoreDHW_KW qAuxStoreSH_KW                   
 **********************************************************************
 ** PrinterQvsT-GSHP-Desuperheater.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\generic 
 **********************************************************************
*******************************
**BEGIN UserPrinter.dck
*******************************
CONSTANTS 1
unitPrinterQvsT = 23
ASSIGN temp\QVsT.Plt unitPrinterQvsT 
UNIT 22 TYPE 25       !Changed automatically
PARAMETERS 10     
dtPrUser                  ! 1 Printing interval
tStrtUser            ! 2 Start time
tEndUser                ! 3 Stop time
unitPrinterQvsT     ! 4 Logical unit
0     ! 5 Units printing mode
0     ! 6 Relative or absolute start time
-1     ! 7 Overwrite or Append
-1     ! 8 Print header
0     ! 9 Delimiter
1     ! 10 Print labels
INPUTS 16
PauxEvap_kW  ThpEvapIn  PauxCond_kW  THpCondOut PauxDes_kW  THpDesOut  PRdIn_kW  TRdFl  TRdRt     
Pdhw_kW TPiDHWDemand TLoadDHWHXOut TLoadDHWHXIn PPiCircLoss_kW   TGHXout Qghx_kW
PauxEvap_kW  ThpEvapIn  PauxCond_kW  THpCondOut PauxDes_kW  THpDesOut  PRdIn_kW  TRdFl  TRdRt     
Pdhw_kW TPiDHWDemand TLoadDHWHXOut TLoadDHWHXIn PPiCircLoss_kW   TGHXout Qghx_kW
 **********************************************************************
 ** ghx_2x2_5m.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\Ghx 
 **********************************************************************
******************************
**BEGIN ghx_2x2_5m.ddck
*******************************
CONSTANTS 4
dghxProbes = 0.032  ! 10: inner diameter of the pipes, m
nGhxProbes = 4
calcRand = 2 ! 1: old Randaussen approach of EWS. If nBorehole>1 the MfrGHX/Nbore, 2: Lamarche-g-Functions, 3: read-in g-function
lghxProbes = 300
CONSTANTS 1
unitGhxGfunc = 24
 ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\Ghx\g_functions\2x2_5m.txt" unitGhxGfunc 
 **********************************************************************
 ** type951.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\Ghx 
 **********************************************************************
*******************************
**BEGIN type951.ddck
*******************************
EQUATIONS 3
TGhxIn  = TPiGhxIn   
myMfrGhx = ABS(MfrPiGhxIn) !not possible to revert the flow
MfrGhx = EQL(calcRand,1)*ABS(myMfrGhx)/nGhxProbes+NOT(EQL(calcRand,1))*ABS(myMfrGhx)
EQUATIONS 1
TGhxOut = [26,1]      !Changed automatically
EQUATIONS 1
qSysIn_Ghx = Qghx_kW
CONSTANTS 1
MfrGhxNom = MfrHpEvapNom
CONSTANTS 5  
PrecondON=1.0 ! value changed from original by executeTrnsys.py
QDemandPre = 40/8.76 ! 40 MWh* 1000 kW/8760 MWh ! JS: this could be wrong, because in the fortran code is a comment, that this value is in W, not kW
nYearsPre=5.0 ! value changed from original by executeTrnsys.py
Wprecond   = 52*nYearsPre*1*PrecondON  
Pprecond   = PrecondON * QDemandPre    
CONSTANTS 16
calcBTR  = 4 ! 1: calculate R1 and R2 internally 2: R1 input; R2 calculated internally 3: Rb input; R1=f(Rb), R2 calculated internally  4: Ra, Rb input; R1=f(Ra), R2=f(Ra,Rb) calculated internally
R1RbRa = 0.1     !  mK/W R1 for calBTR = 2, Rb for calcBTR = 3, Ra for calcBTR = 4, unused for calcBTR = 1
Rb     = 0.35     ! mK/W Rb for calcBTR = 4, otherwise unused
nYearsPrinted=1     ! nYearsPrintedGFunction
SteadyStateBrineGshx=1 ! (1) steady state or (0) transient calculation of brine 
rGroundOut=2
rAvgGround=1
gridFactor=2.5
dBorehole = 0.18
axialTGradient = 0.025 !K/m 
cpFill=1.65     ! 15: specific heat capacity of the filling material, kJ/kgK
rhoFill=2000     ! 16: density of the filling material, kg/m3
lambdaFill= 2 !7.2     ! 17: lambda of the filling material, kJ/hmK JS: According to fortran code this value is in W/mK
lambdaBrine = 0.449 !1.6164  ! 18: lambda of the brine, kJ/hmK JS: According to fortran code this value is in W/mK
muBrine = 0.00000646     ! 19: kinematic viscosity of the brine, m2/sec
dTSoilAir = 1     ! delta-T between soil-surface and air, K
CONSTANTS 1
lBorePerkW = 15
CONSTANTS 21
nRadial = 6      ! 24: Nb. Of radial layers
nAxial  = 5      !25: Nb. Of axial layers
cpGround=0.8     !26: Ground specific heat, axial layer-1
rhoGround=2500   !27: Ground density, axial layer-1
lambdaGround= 2 !7.2 !28: Ground thermal conductivity, axial layer-1 JS: According to fortran code this value is in W/mK
cpGroundLayer1    = cpGround       !26: Ground specific heat, axial layer-1
rhoGroundLayer1   = rhoGround      !27: Ground density, axial layer-1
lambdaGroundLayer1= lambdaGround   !28: Ground thermal conductivity, axial layer-1
cpGroundLayer2    = cpGround       !29: Ground specific heat, axial layer-2
rhoGroundLayer2   = rhoGround      !30: Ground density, axial layer-2
lambdaGroundLayer2= lambdaGround   !31: Ground thermal conductivity, axial layer-2
cpGroundLayer3    = cpGround       !32: Ground specific heat, axial layer-3
rhoGroundLayer3   = rhoGround      !33: Ground density, axial layer-3
lambdaGroundLayer3= lambdaGround   !34: Ground thermal conductivity, axial layer-3
cpGroundLayer4    = cpGround       !35: Ground specific heat, axial layer-4
rhoGroundLayer4   = rhoGround      !36: Ground density, axial layer-4
lambdaGroundLayer4= lambdaGround   !37: Ground thermal conductivity, axial layer-4
cpGroundLayer5    = cpGround       !38: Ground specific heat, axial layer-5
rhoGroundLayer5   = rhoGround      !39: Ground density, axial layer-5
lambdaGroundLayer5= lambdaGround   !40: Ground thermal conductivity, axial layer-5
nParType951 = 38+nAxial
UNIT 26 TYPE 951      !Changed automatically
PARAMETERS nParType951    
steadyStateBrineGshx     ! 1: steady state (1) or transient (0) calculation of brine 
calcBTR      ! 2: calculation of thermal resistance: 1: calculate R1 and R2 internally, 2: R1 is an input, R2 internally, 3: R1 = f(Rb), R2 internally, 4: R1 = f(Ra), R2 = f(Ra, Rb)
calcRand     ! 3: old Randaussen approach of EWS, 2: Lamarche-g-Functions, 3: read-in g-function
unitGHXGfunc ! 4: logical unit number for g-function
MfrGHXNOM    ! 5: mass flow rate of the brine used to calculate the heat transfer coefficient alpha1, kg/h
rGroundOut        ! 6: radius of outer boundary r_m of simulation area, m
rAvgGRound   ! 7 radius for average temperature
gridFactor   ! 8: grid factor f, -
lghxProbes   ! 9: length of heat exchanger probe (SondenlÃ¤nge), m
dghxProbes   ! 10: inner diameter of the pipes, m
dBorehole         ! 11: borehole diameter, m
axialTGradient        ! 12: axial temperature gradient (downward) in the earth at the start of the simulation, K/m
TambAvg     ! 13: average annual air temperature, Â°C
dTsoilAir     ! 14: average yearly temperature difference between soil surface and air, K
cpFill            !15
rhoFill      !16
lambdaFill   !17
CpBRI     ! 18: specific heat of the brine, kJ/kgK
RhoBRI     ! 19: density of the brine, kg/m3
lambdaBrine     ! 20: lambda of the brine, kJ/hmK
muBrine       !21 
Wprecond     ! 22: Number of weeks of ground preconditionning
Pprecond     ! 23: Extraction power during preconditionning
nRadial    ! 24: Nb. Of radial layers
nAxial     !25: Nb. Of axial layers
cpGroundLayer1      !26: Ground specific heat, axial layer-1
rhoGroundLayer1     !27: Ground density, axial layer-1
lambdaGroundLayer1  !28: Ground thermal conductivity, axial layer-1
cpGroundLayer2      !29: Ground specific heat, axial layer-2
rhoGroundLayer2     !30: Ground density, axial layer-2
lambdaGroundLayer2  !31: Ground thermal conductivity, axial layer-2
cpGroundLayer3      !32: Ground specific heat, axial layer-3
rhoGroundLayer3     !33: Ground density, axial layer-3
lambdaGroundLayer3  !34: Ground thermal conductivity, axial layer-3
cpGroundLayer4      !35: Ground specific heat, axial layer-4
rhoGroundLayer4     !36: Ground density, axial layer-4
lambdaGroundLayer4  !37: Ground thermal conductivity, axial layer-4
cpGroundLayer5      !38: Ground specific heat, axial layer-5
rhoGroundLayer5     !39: Ground density, axial layer-5
lambdaGroundLayer5  !40: Ground thermal conductivity, axial layer-5
R1RbRa     ! R1 for calBTR = 2, Rb for calcBTR = 3, Ra for calcBTR = 4, unused for calcBTR = 1
Rb     ! Rb for calcBTR = 4, otherwise unused
nYearsPrinted     ! nYearsPrintedGFunction
INPUTS 2     
TGhxIn     ! Temperature of GHX inlet, Â°C
MfrGHX    ! Mass flow rate for all borehole heat exchanger, kg/h
0.0    0.0 
EQUATIONS 5
MfrGhxOut = [26,2]      !Changed automatically
QGhx_kW = [26,3]      !Changed automatically
QGhx_kWExt = GT(QGhx_kW,0)* QGhx_kW     !Changed automatically
QGhx_kWReg = LT(QGhx_kW,0)* QGhx_kW     !Changed automatically
TRT = [26,6]      !Changed automatically
EQUATIONS 5
TGhxMon1 = [26,47]      !Changed automatically
TGhxMon2 = [26,48]      !Changed automatically
TGhxMon3 = [26,49]      !Changed automatically
TGhxMon4 = [26,50]      !Changed automatically
TGhxMon5 = [26,51]      !Changed automatically
CONSTANTS 1
unitPrinterGhx = 29
ASSIGN temp\GHX_MO.Prt unitPrinterGhx 
UNIT 28 Type 46      !Changed automatically
PARAMETERS 7    
unitPrinterGhx     ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     ! 4: Printing & integrating interval, h. -1 for monthly integration
2     ! 5: Number of inputs to avoid integration, -
1     ! 6: Output number to avoid integration
2     ! 7: Output number to avoid integration 
INPUTS 5     
Time  TRT QGhx_kW   QGhx_kWExt	QGhx_kWReg    
Time  TRT QGhx_kW   QGhx_kWExt	QGhx_kWReg
CONSTANTS 1
unitPrinterGhxHr = 30
ASSIGN temp\GHX_HR.Prt unitPrinterGhxHr 
UNIT 25 TYPE 46      !Changed automatically
PARAMETERS 13    
unitPrinterGhxHr ! 1: Logical unit number, -
-1            ! 2: Logical unit for monthly summaries, -
1             ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1             ! 4: Printing & integrating interval, h. -1 for monthly integration
8             ! 5: Number of inputs to avoid integration, -
1             ! 6: Output number to avoid integration
2             ! 7: Output number to avoid integration
3             ! 8: Output number to avoid integration
4             ! 9: Output number to avoid integration
5             ! 10: Output number to avoid integration
6             ! 11: Output number to avoid integration
7             ! 12: Output number to avoid integration
8             ! 13: Output number to avoid integration
INPUTS 11
TGHXout TRT TGhxIn   TGHXmon1   TGHXmon2  TGHXmon3  TGHXmon4  TGHXmon5   Qghx_kW 	QGhx_kWExt	QGhx_kWReg
TGHXout TRT TGhxIn   TGHXmon1   TGHXmon2  TGHXmon3  TGHXmon4  TGHXmon5   Qghx_kW    QGhx_kWExt	QGhx_kWReg
UNIT 27 TYPE 65      !Changed automatically
PARAMETERS 12     
5   ! 1 Nb. of left-axis variables
3     ! 2 Nb. of right-axis variables
-20     ! 3 Left axis minimum
60     ! 4 Left axis maximum
0     ! 5 Right axis minimum
4000     ! 6 Right axis maximum
24     ! 7 Number of plots per simulation
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing
-1     ! 10 Logical unit for output file
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 8
TGHXout TRT TGhxIn   TGHXmon1  TGHXmon5 MfrGHX  MfrGHXout Qghx_kW  
TGHXout TRT TGhxIn   TGHXmon1  TGHXmon5 MfrGHX  MfrGHXout Qghx_kW  
LABELS  3
Temperatures     
MassFlow 
GHX    
 **********************************************************************
 ** ProDomo13-R410A.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\HP 
 **********************************************************************
*********************************************
** BEGIN WWHp-ProDomo13 from CADENA SA
*********************************************
CONSTANTS 22
TEvapMaxHp = 40
sizeHpNom = 12.5
MfrHpCondRef = 3000
MfrHpEvapRef = 2800
COPNom = 4.68 ! at B0W35
TEvapMax = 35
tCondMaxHp = 70
CHPM_c1 = sizeHpRatio*14.867741
CHPM_c2 = sizeHpRatio*127.470232
CHPM_c3 = sizeHpRatio*-13.745162
CHPM_c4 = sizeHpRatio*-216.501237
CHPM_c5 = sizeHpRatio*392.541582
CHPM_c6 = sizeHpRatio*-7.987489
COP_c1 = 12.410844
COP_c2 = 61.890885
COP_c3 = -83.489595
COP_c4 = -233.308680
COP_c5 = 103.074518
COP_c6 = 177.030077
TMinEvapTin = -8
TMinEvapTout = TMinEvapTin - 3
cpEvap = cpBri
 **********************************************************************
 ** type977.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\HP 
 **********************************************************************
*******************************
**BEGIN BW-HeatPump.dck
*******************************
EQUATIONS 6    
THpDesIn = TPiHpDesIn      
MfrDesIn = ABS(MfrPiHpDesIn)
ThpEvapIn = TPiHpEvapIn   !@connector   
MfrEvapIn = ABS(MfrPiHpEvapIn)     
THpCondIn = TPiHpCondIn      
MfrCondIn = ABS(MfrPiHpCondIn)
EQUATIONS 3
THpDesOut = [32,3]      !Changed automatically
THpEvapOut = [32,1]      !Changed automatically
THpCondOut = [32,3] !Changed automatically
EQUATIONS 3
elSysIn_Q_HpComp  = PelAuxComp_kW 
elSysOut_PuCond = PelPuAuxSH_kW
elSysOut_PuEvap = PelPuAuxBri_kW
EQUATIONS 1
shareCondenser = 0.7
CONSTANTS 7  ! Heat Pump: Size              
sizeHpUsed=26.0 ! value changed from original by executeTrnsys.py
ratioCondEvap = MfrHpCondRef/MfrHpEvapRef
SizeHpDefined  = sizeHpUsed/sizeHpNom          
SizeHpRatio    = SizeHpDefined          
MfrHpEvapNom   = SizeHpRatio*MfrHpEvapRef
MfrHpCondNom   = SizeHpRatio*MfrHpCondRef  ! adapt cond to corrected evap MfrHpEvapNom*ratioCondEvap                                     !  
timeHpBlock = 5
CONSTANTS 5
Moloss=0     
Ctherm=4 !1     
Ualoss=0     
frCOP=1     
frCond=1
CONSTANTS 6
tauWPstart = 10
tauWPstop = 20
TWPEvapIce = -100
EtaDefrost = 0.4
PelWPVen = 0
PelAuxCtr_kW = 0
UNIT 32 TYPE 977      !Changed automatically
PARAMETERS 28     
CHPM_c1     ! 1: c1
CHPM_c2     ! 2: c2
CHPM_c3     ! 3: c3
CHPM_c4     ! 4: c4
CHPM_c5     ! 5: c5
CHPM_c6     ! 6: c6
COP_c1     ! 7: cop1
COP_c2     ! 8: cop2
COP_c3     ! 9: cop3
COP_c4     ! 10: cop4
COP_c5     ! 11: cop5
COP_c6     ! 12: cop6
tauWPstart     ! 13: tau_start, s
tauWPstop     ! 14: tau_stop, s
TWPEvapIce     ! 14: tevapIce, ?C
EtaDefrost     ! 15: eta_defrost, -
PelWPVen     ! 16: ventilator electricity consumption, kW
PelAuxCtr_kW     ! 17: controller electricity consumption, kW
TminEvapTout   ! 18: tevap,min, ?C
TEvapMaxHp     ! 19: tevap,max, ?C
0     ! 20: tcond,min, ?C
tCondMaxHp     ! 21: tcond,max, ?C
CPBRI     ! 22: cp,evap, kJ/kgK
CpWat     ! 23: cp,cond, kJ/kgK
timeHpBlock     ! 24: tau_error, hr
Moloss     !0-3
Ctherm     !kJ/K
Ualoss     !W/k
INPUTS 9     
ThpEvapIn     ! 1: tevap,in, ?C
MfrEvapIn     ! 2: Mfr,evap,in, kg/h
THpCondIn     ! 3: tcond,in, ?C
MfrCondIn !DC LET IS AS IT WAS BEFORE (CHECK) MfrHpCond !      ! 4: Mfr,cond,in, kg/h
HpIsOn     ! 5: gamma_ON, -
RHamb_1     ! 6: RH_air_in
tRoom     !7
frCond     !8
frCOP     !9
0  0  0  0  0  0.5 21 1 1     
EQUATIONS 14     ! Heat Pump: Outputs
MfrAuxEvapOut = [32,2]      !Changed automatically
HpIsBlock = BrineTooColdTimer ! OR([162,18],BrineTooColdTimer) !      
BrineTooCold = OR(LT(THpEvapIn,TMinEvapTin),(LT(THpEvapOut,TMinEvapTout)))
MfrAuxOut = [32,4]*NOT(HpIsBlock)      !Changed automatically
PelAuxComp_kW = [32,5]      !Changed automatically
PelAuxTot_kW = [32,6]      !Changed automatically
PauxEvap_kW = [32,7]      !Changed automatically
PauxCond_kW = [32,8]*shareCondenser      !Changed automatically
COPAux = [32,9]      !Changed automatically
PAuxLossStart_kW = [32,10]      !Changed automatically
PAuxDefrost_kW = [32,11]      !Changed automatically
QShFromHp  = 0 ! EQL(HpIsOn,1)*PRdIn_kW     !CHANGED DC     
QShFromTes = PRdIn_kW ! EQL(HpIsOn,0)*PRdIn_kW   !CHANGED DC     
PauxDes_kW = [32,8]*(1-shareCondenser) !Changed automatically
UNIT 33 TYPE 817      !Changed automatically
PARAMETERS 10    
1      ! 3: mode of timer 1: 1= from first trigger on; 2 = from last trigger on
timeHpBlock   ! 4: lenght of time for timer 1 [h]
0      ! 5: mode of timer 2: 1= from first trigger on; 2 = from last trigger on
0    ! 6: lenght of time for timer 2 [h]
0      ! 7: mode of timer 3: 1= from first trigger on; 2 = from last trigger on
0      ! 8: lenght of time for timer 3 [h]
0      ! 9: mode of timer 4: 1= from first trigger on; 2 = from last trigger on
0     ! 10: lenght of time for timer 4 [h]
0
0
INPUTS 5    
BrineTooCold Nix  Nix  Nix Nix
0.0 0.0 0.0 0.0 0.0
EQUATIONS 1
BrineTooColdTimer = [33,1] !Changed automatically
EQUATIONS 4  
BoAuxStart = HpIsOn*NOT(HpIsOnRc)     
AuxStartPerH = BoAuxStart/dtsim     
AuxDHWStartPerH = AuxStartPerH*BoAuxWWOn       
PauxCondSh_kW = PauxCond_kW*BoAuxSHon      
EQUATIONS 9 ! 16     
dpAuxSH_bar = 0.2     ! according to MacSheep report 7.2 
PflowAuxSH_W = ((MfrAuxOut/3600)/RhoWat)*dpAuxSH_bar*100000     ! required power to drive the flow, W
etaPuAuxSh = 0.35     ! Assumption
PelPuAuxSH_kW = (PflowAuxSH_W/1000)/etaPuAuxSH     ! required pump electric power, kW
dpAuxBrine_bar = 0.3     ! assumption (pressure drop is a mix between SH- and Borehole-Loop according to MacSheep report 7.2)
PflowAuxBrine_W = ((MfrAuxEvapOut/3600)/RhoBri)*dpAuxBrine_bar*100000     ! required power to drive the flow, W
etaPuAuxBrine = 0.35     ! Assumption
PelPuAuxBrine_kW = (PflowAuxBrine_W/1000)/etaPuAuxBrine     ! required pump electric power, kW
PelPuAuxBri_kW=GT(MfrEvapIn,0.1)*PelPuAuxBrine_kW     ! GT(MfrcondIn,0.1)*PelPuAuxBrine_kW          ! naming could be better?
EQUATIONS 2
dtEvap = ThpEvapIn-THpEvapOut
dtCond = THpCondOut-THpCondIn
UNIT 31 TYPE 65      !Changed automatically
PARAMETERS 12     
10    ! 1 Nb. of left-axis variables
10    ! 2 Nb. of right-axis variables
-10   ! 3 Left axis minimum
70    ! 4 Left axis maximum
0     ! 5 Right axis minimum
7000   ! 6 Right axis maximum
nPlotsPerSim ! 7 Number of plots per simulation
12    ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing
-1    ! 10 Logical unit for output file
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 20     
ThpEvapIn THpCondIn THpDesIn THpEvapOut THpCondOut THpDesOut HpIsOn Nix Nix Nix
MfrEvapIn MfrCondIn MfrDesIn MfrPiHpToTesDHWIn Nix Nix Nix Nix Nix Nix 
ThpEvapIn THpCondIn THpDesIn THpEvapOut THpCondOut THpDesOut HpIsOn Nix Nix Nix
MfrEvapIn MfrCondIn MfrDesIn MfrPiHpToTesDHWIn Nix Nix Nix Nix Nix Nix 
LABELS  3     
Temperatures     
massFlow_and_Heat_transf     
HPDHW    
 **********************************************************************
 ** const_eff_hx.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\HxCool 
 **********************************************************************
*******************************
**BEGIN Const_eff_HX.ddck
*******************************
EQUATIONS 4
TSourceIn = TPiHXCoolBriIn
MfrSourceIn = ABS(MfrPiHXCoolBriIn)
TLoadIn = TPiHXCoolWatIn
MfrLoadIn = ABS(MfrPiHxCoolWatIn)
EQUATIONS 2
TsourceOut = [34,1] 	 !Changed automatically
TLoadOut = [34,3] 		 !Changed automatically
CONSTANTS 1
HX_efficiency = 0.95
UNIT 34 TYPE 91 		 !Changed automatically
PARAMETERS 3
HX_efficiency			!1: HX Efficiency [-]
CPBRI					!2: Specific heat of source side fluid [kJ/kgK]
CPWAT     				 !3: Specific heat of load side fluid [kJ/kgK]
INPUTS 4
TSourceIn				!Source side inlet temperature	C
MfrSourceIn				!Source side flow rate	kg/hr
TLoadIn					!Load side inlet temperature	C
MfrLoadIn				!Load side flow rate	kg/hr
TSourceIn MfrSourceIn TLoadIn MfrLoadIn
EQUATIONS 4
MfrSource = [34,2]		 !Changed automatically
MrfLoad = [34,4]		 !Changed automatically
HTR_HX = [34,5]		 !Changed automatically
OHTC_HX = [34,6]		 !Changed automatically
 **********************************************************************
 ** const_eff_hx_dhw_contr.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\HxDHW 
 **********************************************************************
*******************************
**BEGIN Const_eff_HX.ddck
*******************************
EQUATIONS 4
TSourceDHWHXIn = TPiHxDhwIn
MfrSourceDHWHXIn = ABS(MfrPiHxDhwIn)
TLoadDHWHXIn = TPiHxDhwSecIn
MfrLoadDHWHXIn = ABS(MfrPiHxDhwSecIn)
EQUATIONS 1
TDhwSetPoint = Tdhwset
EQUATIONS 2
TsourceDHWHXOut = TsourceDHWHXOutT !TSourceDHWHXIn-HTR_HXDHWHX/(MfrSourceDHWHXIn*cpWat+0.0000000000000000001)
TLoadDHWHXOut = [37,7]		 !Changed automatically
EQUATIONS 1     
MfrSrcDHWHXUsed = MAX(MaxMfrSrcDHWHX*(1-fractionOfBypass)-MinMfrSrcDHWHx,0)+MinMfrSrcDHWHx ! Mass flow for the pump in the tes-to-dhw-hex-loop
CONSTANTS 3
HX_efficiencyDHWHX = 1
MaxMfrSrcDHWHX = 700*scaleDHW
MinMfrSrcDHWHx = 70*scaleDHW
UNIT 36 TYPE 652 !Changed automatically
PARAMETERS 4
HX_efficiencyDHWHX		! 1 Effectiveness of Heat Exchanger
cpwat		! 2 Specific Heat of Hot-Side Fluid
cpwat		! 3 Specific Heat of Cold-Side Fluid
1000		! 4 Number of Possible Steps
INPUTS 6
TSourceDHWHXInR		! [unconnected] Hot-Side Inlet Temperature
MaxMfrSrcDHWHX		! [unconnected] Hot-Side Flowrate
TLoadDHWHXIn		! [unconnected] Cold-Side Inlet Temperature
MfrLoadDHWHXIn		! [unconnected] Cold-Side Flowrate
TDhwSetPoint		! [unconnected] Cold-Side Set Temperature
0,0		! [unconnected] Modulation Control
20.0 0.0 10.0 0.0 14.0 0 
UNIT 37 TYPE 652 !Changed automatically
PARAMETERS 4
HX_efficiencyDHWHX		! 1 Effectiveness of Heat Exchanger
cpwat		! 2 Specific Heat of Hot-Side Fluid
cpwat		! 3 Specific Heat of Cold-Side Fluid
1000		! 4 Number of Possible Steps
INPUTS 6
TSourceDHWHXIn		! [unconnected] Hot-Side Inlet Temperature
MfrSourceDHWHXIn		! [unconnected] Hot-Side Flowrate
TLoadDHWHXIn		! [unconnected] Cold-Side Inlet Temperature
MfrLoadDHWHXIn		! [unconnected] Cold-Side Flowrate
TDhwSetPoint		! [unconnected] Cold-Side Set Temperature
0,0		! [unconnected] Modulation Control
20.0 0.0 10.0 0.0 14.0 0 
UNIT 35 TYPE 993  !Changed automatically
PARAMETERS 1     
2   ! 1: number of variables to be remembered    
INPUTS 2     
TSourceDHWHXIn MfrSrcDHWHXUsed
0.0 0.0 
EQUATIONS 2    ! outputs of Input Value Recall
TSourceDHWHXInR = [35,1]       !Changed automatically
MfrSrcDHWHXURc = MfrSrcDHWHXUsed
EQUATIONS 6
TsourceDHWHXOutT = [37,5]	 !Changed automatically
MfrSourceDHWHX = [37,6]		 !Changed automatically
MrfLoadDHWHX = [37,8]		 !Changed automatically
HTR_HXDHWHX = [37,10]		 !Changed automatically
fractionOfBypass = [36,9]		 !Changed automatically
QHXDHW_kW = HTR_HXDHWHX/3600
 **********************************************************************
 ** hydraulic.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\hydraulic 
 **********************************************************************
*************************************
**BEGIN hydraulic.ddck
*************************************
EQUATIONS 20
TRadiatorSH=TRdRt
TsupplyWater=Tcw
THxCoolX0=TsourceOut
THxCoolX1=TLoadOut
THxDHWX0=TsourceDHWHXOut
THxDHWX1=TLoadDHWHXOut
TDhwPortLeft95=Tdp1In_Tes1
TDhwPortRight5=Tdp2In_Tes1
TDhwPortRight70=Tdp3In_Tes1
TDhwPortLeft35=Tdp1Out_Tes1
TDhwPortRight95=Tdp2Out_Tes1
TDhwPortRight90=Tdp3Out_Tes1
TSHPortLeft95=Tdp1In_Tes2
TSHPortRight5=Tdp2In_Tes2
TSHPortLeft5=Tdp1Out_Tes2
TSHPortRight95=Tdp2Out_Tes2
TGhx = TGhxOut
THPX0=THpEvapOut
THPX1=THpDesOut
THPX2=THpCondOut
UNIT 38 TYPE 935 !Changed automatically
PARAMETERS 357
89
37 70 0 0      !1 : RadiatorSH
68 37 0 1      !2 : PuSH
70 71 36 3     !3 : DivSh
33 0 0 5       !4 : tapWater
63 0 0 4       !5 : supplyWater
49 57 50 3     !6 : DivHpEvap
50 47 56 2     !7 : TeeHpEvap
59 60 41 3     !8 : DivCondTOTesDhw
44 42 0 0      !9 : HxCoolSide1
34 69 0 0      !10 : HxCoolSide2
71 88 34 3     !11 : DivSHCool
67 89 69 2     !12 : TeeCoolRadIn
27 65 0 0      !13 : HxDHWSide1
30 64 0 0      !14 : HxDHWSide2
48 49 0 1      !15 : PuHpEvap
59 85 0 1      !16 : PuHpShCond
66 78 81 3     !17 : DivDhw
64 63 32 2     !18 : TeePieceCirc2
27 79 82 3     !19 : DivDhwOut
46 42 45 3     !20 : DivCool
46 48 0 0      !21 : Ghx
58 75 0 1      !22 : PuHpDhwCond
61 86 72 2     !23 : TeeTesShOut
73 76 72 3     !24 : DivTesDhwOut
54 60 39 3     !25 : DivHp
65 66 0 1      !26 : PuDhw
19 13 0 0      !27 : PiHxDhwIn
33 30 31 2     !28 : TeePieceCirc1
31 32 0 1      !29 : PuCirc
14 28 0 0      !30 : PiDhwSecOut
28 29 0 0      !31 : PiPuCircIn
29 18 0 0      !32 : PiPuCircOut
28 4 0 0       !33 : PiDhwDemand
11 10 0 0      !34 : PiHxCoolWatIn
68 67 36 2     !35 : TeePiece_6032
35 3 0 0       !36 : PiSHInMix
2 1 0 0        !37 : PiRadIn
73 62 39 2     !38 : TeePiece5329
38 25 0 0      !39 : PiTesDhwToDes
58 55 41 2     !40 : TeePiece_6088
40 8 0 0       !41 : PiDesToCond
9 20 0 0       !42 : PiHxCoolBriOut
44 47 45 2     !43 : TeePiece3852
43 9 0 0       !44 : PiHxCoolBriIn
43 20 0 0      !45 : PiDivCool
20 21 0 0      !46 : PiGhxIn
7 43 0 0       !47 : PiDivCooltoHp
21 15 0 0      !48 : PiGhxOut
15 6 0 0       !49 : PiPuGhxOut
6 7 0 0        !50 : PiHpEvapMix
57 56 0 0      !51 : HPSide1
55 62 0 0      !52 : HPSide2
54 61 0 0      !53 : HPSide3
53 25 0 0      !54 : PiHpCondOut
52 40 0 0      !55 : PiHpDesOut
51 7 0 0       !56 : PiHPEvapOut
6 51 0 0       !57 : PiHPEvapIn
40 22 0 0      !58 : PiPuHpDhwIn
8 16 0 0       !59 : PiPuHpShIn
25 8 0 0       !60 : PiHpTeeToDiv
23 53 0 0      !61 : PiHpCondIn
38 52 0 0      !62 : PiHpDesIn
5 18 0 0       !63 : PiDhwMains
18 14 0 0      !64 : PiHxDhwSecIn
13 26 0 0      !65 : Conn1446
26 17 0 0      !66 : PiPuDhwOut
12 35 0 0      !67 : PiTeeMixSHIn
35 2 0 0       !68 : PiSHOutMix
10 12 0 0      !69 : Conn1455
1 3 0 0        !70 : PiRadOut
3 11 0 0       !71 : PiDivSHCool
23 24 0 0      !72 : PiTesDhwCond
24 38 0 0      !73 : PiCondToDes
75 76 0 0      !74 : ConnDhwL7814
22 74 0 0      !75 : PiHpToTesDhwIn
74 24 0 0      !76 : PiHpToTesDhwOut
78 79 83 2     !77 : TeeTesDhwR7823
17 77 0 0      !78 : PiTesDhwIn
77 19 0 0      !79 : PiTesDhwOut
81 82 83 2     !80 : TeeTesDhwR7833
17 80 0 0      !81 : PiCircIn
80 19 0 0      !82 : PiCircOut
80 77 0 0      !83 : PiTesRDhw_1803
85 86 0 0      !84 : ConnSHL7846
16 84 0 0      !85 : PiHpToTesShIn
84 23 0 0      !86 : PiHpToTesShOut
88 89 0 0      !87 : ConnSHR7855
11 87 0 0      !88 : PiTesShIn
87 12 0 0      !89 : PiTesShOut
INPUTS 89! for Type 935
0,0  MfrPuSH  xFracDivSh 0,0  MfrsupplyWater  xFracDivHpEvap 0,0  xFracDivCondTOTesDhw 0,0 0,0 
 xFracDivSHCool 0,0 0,0 0,0  MfrPuHpEvap  MfrPuHpShCond  xFracDivDhw 0,0  xFracDivDhwOut 
 xFracDivCool 0,0  MfrPuHpDhwCond 0,0  xFracDivTesDhwOut  xFracDivHp  MfrPuDhw 0,0 0,0 
 MfrPuCirc 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 0,0 
0,0 0,0 0,0 0,0 0,0 0,0 0,0 
-1 0.0 0.0 -1 0.0 0.0 -1 0.0  -1 -1 
0.0 -1  -1 -1 0.0 0.0 0.0 -1 0.0 
0.0 -1 0.0 -1 0.0 0.0 0.0 -1 -1 
0.0 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1  -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 -1 -1 
-1 -1 -1 -1 -1 -1 -1 
EQUATIONS 192	! Output up to three (A,B,C) mass flow rates of each component, positive = input/inlet, negative = output/outlet 
MfrRadiatorSH_A=[38,1] !Changed automatically
MfrRadiatorSH_B=[38,2] !Changed automatically
MfrPuSH_A=[38,4] !Changed automatically
MfrPuSH_B=[38,5] !Changed automatically
MfrDivSh_A=[38,7] !Changed automatically
MfrDivSh_B=[38,8] !Changed automatically
MfrDivSh_C=[38,9] !Changed automatically
MfrtapWater_A=[38,10] !Changed automatically
MfrtapWater_B=[38,11] !Changed automatically
MfrsupplyWater_A=[38,13] !Changed automatically
MfrsupplyWater_B=[38,14] !Changed automatically
MfrDivHpEvap_A=[38,16] !Changed automatically
MfrDivHpEvap_B=[38,17] !Changed automatically
MfrDivHpEvap_C=[38,18] !Changed automatically
MfrTeeHpEvap_A=[38,19] !Changed automatically
MfrTeeHpEvap_B=[38,20] !Changed automatically
MfrTeeHpEvap_C=[38,21] !Changed automatically
MfrDivCondTOTesDhw_A=[38,22] !Changed automatically
MfrDivCondTOTesDhw_B=[38,23] !Changed automatically
MfrDivCondTOTesDhw_C=[38,24] !Changed automatically
MfrHxCool-Side0_A=[38,25] !Changed automatically
MfrHxCool-Side0_B=[38,26] !Changed automatically
MfrHxCool-Side1_A=[38,28] !Changed automatically
MfrHxCool-Side1_B=[38,29] !Changed automatically
MfrDivSHCool_A=[38,31] !Changed automatically
MfrDivSHCool_B=[38,32] !Changed automatically
MfrDivSHCool_C=[38,33] !Changed automatically
MfrTeeCoolRadIn_A=[38,34] !Changed automatically
MfrTeeCoolRadIn_B=[38,35] !Changed automatically
MfrTeeCoolRadIn_C=[38,36] !Changed automatically
MfrHxDHW-Side0_A=[38,37] !Changed automatically
MfrHxDHW-Side0_B=[38,38] !Changed automatically
MfrHxDHW-Side1_A=[38,40] !Changed automatically
MfrHxDHW-Side1_B=[38,41] !Changed automatically
MfrPuHpEvap_A=[38,43] !Changed automatically
MfrPuHpEvap_B=[38,44] !Changed automatically
MfrPuHpShCond_A=[38,46] !Changed automatically
MfrPuHpShCond_B=[38,47] !Changed automatically
MfrDivDhw_A=[38,49] !Changed automatically
MfrDivDhw_B=[38,50] !Changed automatically
MfrDivDhw_C=[38,51] !Changed automatically
MfrTeePieceCirc2_A=[38,52] !Changed automatically
MfrTeePieceCirc2_B=[38,53] !Changed automatically
MfrTeePieceCirc2_C=[38,54] !Changed automatically
MfrDivDhwOut_A=[38,55] !Changed automatically
MfrDivDhwOut_B=[38,56] !Changed automatically
MfrDivDhwOut_C=[38,57] !Changed automatically
MfrDivCool_A=[38,58] !Changed automatically
MfrDivCool_B=[38,59] !Changed automatically
MfrDivCool_C=[38,60] !Changed automatically
MfrGhx_A=[38,61] !Changed automatically
MfrGhx_B=[38,62] !Changed automatically
MfrPuHpDhwCond_A=[38,64] !Changed automatically
MfrPuHpDhwCond_B=[38,65] !Changed automatically
MfrTeeTesShOut_A=[38,67] !Changed automatically
MfrTeeTesShOut_B=[38,68] !Changed automatically
MfrTeeTesShOut_C=[38,69] !Changed automatically
MfrDivTesDhwOut_A=[38,70] !Changed automatically
MfrDivTesDhwOut_B=[38,71] !Changed automatically
MfrDivTesDhwOut_C=[38,72] !Changed automatically
MfrDivHp_A=[38,73] !Changed automatically
MfrDivHp_B=[38,74] !Changed automatically
MfrDivHp_C=[38,75] !Changed automatically
MfrPuDhw_A=[38,76] !Changed automatically
MfrPuDhw_B=[38,77] !Changed automatically
MfrPiHxDhwIn_A=[38,79] !Changed automatically
MfrPiHxDhwIn_B=[38,80] !Changed automatically
MfrTeePieceCirc1_A=[38,82] !Changed automatically
MfrTeePieceCirc1_B=[38,83] !Changed automatically
MfrTeePieceCirc1_C=[38,84] !Changed automatically
MfrPuCirc_A=[38,85] !Changed automatically
MfrPuCirc_B=[38,86] !Changed automatically
MfrPiDhwSecOut_A=[38,88] !Changed automatically
MfrPiDhwSecOut_B=[38,89] !Changed automatically
MfrPiPuCircIn_A=[38,91] !Changed automatically
MfrPiPuCircIn_B=[38,92] !Changed automatically
MfrPiPuCircOut_A=[38,94] !Changed automatically
MfrPiPuCircOut_B=[38,95] !Changed automatically
MfrPiDhwDemand_A=[38,97] !Changed automatically
MfrPiDhwDemand_B=[38,98] !Changed automatically
MfrPiHxCoolWatIn_A=[38,100] !Changed automatically
MfrPiHxCoolWatIn_B=[38,101] !Changed automatically
MfrTeePiece_6032_A=[38,103] !Changed automatically
MfrTeePiece_6032_B=[38,104] !Changed automatically
MfrTeePiece_6032_C=[38,105] !Changed automatically
MfrPiSHInMix_A=[38,106] !Changed automatically
MfrPiSHInMix_B=[38,107] !Changed automatically
MfrPiRadIn_A=[38,109] !Changed automatically
MfrPiRadIn_B=[38,110] !Changed automatically
MfrTeePiece5329_A=[38,112] !Changed automatically
MfrTeePiece5329_B=[38,113] !Changed automatically
MfrTeePiece5329_C=[38,114] !Changed automatically
MfrPiTesDhwToDes_A=[38,115] !Changed automatically
MfrPiTesDhwToDes_B=[38,116] !Changed automatically
MfrTeePiece_6088_A=[38,118] !Changed automatically
MfrTeePiece_6088_B=[38,119] !Changed automatically
MfrTeePiece_6088_C=[38,120] !Changed automatically
MfrPiDesToCond_A=[38,121] !Changed automatically
MfrPiDesToCond_B=[38,122] !Changed automatically
MfrPiHxCoolBriOut_A=[38,124] !Changed automatically
MfrPiHxCoolBriOut_B=[38,125] !Changed automatically
MfrTeePiece3852_A=[38,127] !Changed automatically
MfrTeePiece3852_B=[38,128] !Changed automatically
MfrTeePiece3852_C=[38,129] !Changed automatically
MfrPiHxCoolBriIn_A=[38,130] !Changed automatically
MfrPiHxCoolBriIn_B=[38,131] !Changed automatically
MfrPiDivCool_A=[38,133] !Changed automatically
MfrPiDivCool_B=[38,134] !Changed automatically
MfrPiGhxIn_A=[38,136] !Changed automatically
MfrPiGhxIn_B=[38,137] !Changed automatically
MfrPiDivCooltoHp_A=[38,139] !Changed automatically
MfrPiDivCooltoHp_B=[38,140] !Changed automatically
MfrPiGhxOut_A=[38,142] !Changed automatically
MfrPiGhxOut_B=[38,143] !Changed automatically
MfrPiPuGhxOut_A=[38,145] !Changed automatically
MfrPiPuGhxOut_B=[38,146] !Changed automatically
MfrPiHpEvapMix_A=[38,148] !Changed automatically
MfrPiHpEvapMix_B=[38,149] !Changed automatically
MfrHP-Side0_A=[38,151] !Changed automatically
MfrHP-Side0_B=[38,152] !Changed automatically
MfrHP-Side1_A=[38,154] !Changed automatically
MfrHP-Side1_B=[38,155] !Changed automatically
MfrHP-Side2_A=[38,157] !Changed automatically
MfrHP-Side2_B=[38,158] !Changed automatically
MfrPiHpCondOut_A=[38,160] !Changed automatically
MfrPiHpCondOut_B=[38,161] !Changed automatically
MfrPiHpDesOut_A=[38,163] !Changed automatically
MfrPiHpDesOut_B=[38,164] !Changed automatically
MfrPiHPEvapOut_A=[38,166] !Changed automatically
MfrPiHPEvapOut_B=[38,167] !Changed automatically
MfrPiHPEvapIn_A=[38,169] !Changed automatically
MfrPiHPEvapIn_B=[38,170] !Changed automatically
MfrPiPuHpDhwIn_A=[38,172] !Changed automatically
MfrPiPuHpDhwIn_B=[38,173] !Changed automatically
MfrPiPuHpShIn_A=[38,175] !Changed automatically
MfrPiPuHpShIn_B=[38,176] !Changed automatically
MfrPiHpTeeToDiv_A=[38,178] !Changed automatically
MfrPiHpTeeToDiv_B=[38,179] !Changed automatically
MfrPiHpCondIn_A=[38,181] !Changed automatically
MfrPiHpCondIn_B=[38,182] !Changed automatically
MfrPiHpDesIn_A=[38,184] !Changed automatically
MfrPiHpDesIn_B=[38,185] !Changed automatically
MfrPiDhwMains_A=[38,187] !Changed automatically
MfrPiDhwMains_B=[38,188] !Changed automatically
MfrPiHxDhwSecIn_A=[38,190] !Changed automatically
MfrPiHxDhwSecIn_B=[38,191] !Changed automatically
MfrConn1446_A=[38,193] !Changed automatically
MfrConn1446_B=[38,194] !Changed automatically
MfrPiPuDhwOut_A=[38,196] !Changed automatically
MfrPiPuDhwOut_B=[38,197] !Changed automatically
MfrPiTeeMixSHIn_A=[38,199] !Changed automatically
MfrPiTeeMixSHIn_B=[38,200] !Changed automatically
MfrPiSHOutMix_A=[38,202] !Changed automatically
MfrPiSHOutMix_B=[38,203] !Changed automatically
MfrConn1455_A=[38,205] !Changed automatically
MfrConn1455_B=[38,206] !Changed automatically
MfrPiRadOut_A=[38,208] !Changed automatically
MfrPiRadOut_B=[38,209] !Changed automatically
MfrPiDivSHCool_A=[38,211] !Changed automatically
MfrPiDivSHCool_B=[38,212] !Changed automatically
MfrPiTesDhwCond_A=[38,214] !Changed automatically
MfrPiTesDhwCond_B=[38,215] !Changed automatically
MfrPiCondToDes_A=[38,217] !Changed automatically
MfrPiCondToDes_B=[38,218] !Changed automatically
MfrConnDhwL7814_A=[38,220] !Changed automatically
MfrConnDhwL7814_B=[38,221] !Changed automatically
MfrPiHpToTesDhwIn_A=[38,223] !Changed automatically
MfrPiHpToTesDhwIn_B=[38,224] !Changed automatically
MfrPiHpToTesDhwOut_A=[38,226] !Changed automatically
MfrPiHpToTesDhwOut_B=[38,227] !Changed automatically
MfrPiTesDhwIn_A=[38,232] !Changed automatically
MfrPiTesDhwIn_B=[38,233] !Changed automatically
MfrPiTesDhwOut_A=[38,235] !Changed automatically
MfrPiTesDhwOut_B=[38,236] !Changed automatically
MfrPiCircIn_A=[38,241] !Changed automatically
MfrPiCircIn_B=[38,242] !Changed automatically
MfrPiCircOut_A=[38,244] !Changed automatically
MfrPiCircOut_B=[38,245] !Changed automatically
MfrPiTesRDhw_1803_A=[38,247] !Changed automatically
MfrPiTesRDhw_1803_B=[38,248] !Changed automatically
MfrConnSHL7846_A=[38,250] !Changed automatically
MfrConnSHL7846_B=[38,251] !Changed automatically
MfrPiHpToTesShIn_A=[38,253] !Changed automatically
MfrPiHpToTesShIn_B=[38,254] !Changed automatically
MfrPiHpToTesShOut_A=[38,256] !Changed automatically
MfrPiHpToTesShOut_B=[38,257] !Changed automatically
MfrConnSHR7855_A=[38,259] !Changed automatically
MfrConnSHR7855_B=[38,260] !Changed automatically
MfrPiTesShIn_A=[38,262] !Changed automatically
MfrPiTesShIn_B=[38,263] !Changed automatically
MfrPiTesShOut_A=[38,265] !Changed automatically
MfrPiTesShOut_B=[38,266] !Changed automatically
UNIT 39 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivSh_A
MfrDivSh_B
MfrDivSh_C
TPiRadOut
TPiDivSHCool
TPiSHInMix
0 0 0 20 20 20 
EQUATIONS 1
TDivSh= [39,1] !Changed automatically
UNIT 40 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivHpEvap_A
MfrDivHpEvap_B
MfrDivHpEvap_C
TPiPuGhxOut
TPiHPEvapIn
TPiHpEvapMix
0 0 0 20 20 20 
EQUATIONS 1
TDivHpEvap= [40,1] !Changed automatically
UNIT 41 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeeHpEvap_A
MfrTeeHpEvap_B
MfrTeeHpEvap_C
TPiHpEvapMix
TPiDivCooltoHp
TPiHPEvapOut
0 0 0 20 20 20 
EQUATIONS 1
TTeeHpEvap= [41,1] !Changed automatically
UNIT 42 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivCondTOTesDhw_A
MfrDivCondTOTesDhw_B
MfrDivCondTOTesDhw_C
TPiPuHpShIn
TPiHpTeeToDiv
TPiDesToCond
0 0 0 20 20 20 
EQUATIONS 1
TDivCondTOTesDhw= [42,1] !Changed automatically
UNIT 43 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivSHCool_A
MfrDivSHCool_B
MfrDivSHCool_C
TPiDivSHCool
TPiTesShIn
TPiHxCoolWatIn
0 0 0 20 20 20 
EQUATIONS 1
TDivSHCool= [43,1] !Changed automatically
UNIT 44 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeeCoolRadIn_A
MfrTeeCoolRadIn_B
MfrTeeCoolRadIn_C
TPiTeeMixSHIn
TPiTesShOut
TConn1455
0 0 0 20 20 20 
EQUATIONS 1
TTeeCoolRadIn= [44,1] !Changed automatically
UNIT 45 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivDhw_A
MfrDivDhw_B
MfrDivDhw_C
TPiPuDhwOut
TPiTesDhwIn
TPiCircIn
0 0 0 20 20 20 
EQUATIONS 1
TDivDhw= [45,1] !Changed automatically
UNIT 46 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePieceCirc2_A
MfrTeePieceCirc2_B
MfrTeePieceCirc2_C
TPiHxDhwSecIn
TPiDhwMains
TPiPuCircOut
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceCirc2= [46,1] !Changed automatically
UNIT 47 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivDhwOut_A
MfrDivDhwOut_B
MfrDivDhwOut_C
TPiHxDhwIn
TPiTesDhwOut
TPiCircOut
0 0 0 20 20 20 
EQUATIONS 1
TDivDhwOut= [47,1] !Changed automatically
UNIT 48 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivCool_A
MfrDivCool_B
MfrDivCool_C
TPiGhxIn
TPiHxCoolBriOut
TPiDivCool
0 0 0 20 20 20 
EQUATIONS 1
TDivCool= [48,1] !Changed automatically
UNIT 49 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeeTesShOut_A
MfrTeeTesShOut_B
MfrTeeTesShOut_C
TPiHpCondIn
TPiHpToTesShOut
TPiTesDhwCond
0 0 0 20 20 20 
EQUATIONS 1
TTeeTesShOut= [49,1] !Changed automatically
UNIT 50 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivTesDhwOut_A
MfrDivTesDhwOut_B
MfrDivTesDhwOut_C
TPiCondToDes
TPiHpToTesDhwOut
TPiTesDhwCond
0 0 0 20 20 20 
EQUATIONS 1
TDivTesDhwOut= [50,1] !Changed automatically
UNIT 51 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrDivHp_A
MfrDivHp_B
MfrDivHp_C
TPiHpCondOut
TPiHpTeeToDiv
TPiTesDhwToDes
0 0 0 20 20 20 
EQUATIONS 1
TDivHp= [51,1] !Changed automatically
UNIT 52 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHxDhwIn
LPiHxDhwIn
UPiHxDhwIn
RhoWat
CPWat
20
INPUTS 4
TDivDhwOut
MfrPiHxDhwIn_A
TRoomStore
THxDHWX0
20 0.0 20 20
EQUATIONS 3
TPiHxDhwIn= [52,1] !Changed automatically
PPiHxDhwIn_kW= [52,3]/3600  !Changed automatically
MfrPiHxDhwIn= MfrPiHxDhwIn_A
UNIT 53 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePieceCirc1_A
MfrTeePieceCirc1_B
MfrTeePieceCirc1_C
TPiDhwDemand
TPiDhwSecOut
TPiPuCircIn
0 0 0 20 20 20 
EQUATIONS 1
TTeePieceCirc1= [53,1] !Changed automatically
UNIT 54 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDhwSecOut
LPiDhwSecOut
UPiDhwSecOut
RhoWat
CPWat
20
INPUTS 4
THxDHWX1
MfrPiDhwSecOut_A
TRoomStore
TTeePieceCirc1
20 0.0 20 20
EQUATIONS 3
TPiDhwSecOut= [54,1] !Changed automatically
PPiDhwSecOut_kW= [54,3]/3600  !Changed automatically
MfrPiDhwSecOut= MfrPiDhwSecOut_A
UNIT 55 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuCircIn
LPiPuCircIn
UPiPuCircIn
RhoWat
CPWat
20
INPUTS 4
TTeePieceCirc1
MfrPiPuCircIn_A
TRoomStore
TPuCirc
20 0.0 20 20
EQUATIONS 3
TPiPuCircIn= [55,1] !Changed automatically
PPiPuCircIn_kW= [55,3]/3600  !Changed automatically
MfrPiPuCircIn= MfrPiPuCircIn_A
UNIT 56 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuCircOut
LPiPuCircOut
UPiPuCircOut
RhoWat
CPWat
20
INPUTS 4
TPuCirc
MfrPiPuCircOut_A
TRoomStore
TTeePieceCirc2
20 0.0 20 20
EQUATIONS 3
TPiPuCircOut= [56,1] !Changed automatically
PPiPuCircOut_kW= [56,3]/3600  !Changed automatically
MfrPiPuCircOut= MfrPiPuCircOut_A
UNIT 57 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDhwDemand
LPiDhwDemand
UPiDhwDemand
RhoWat
CPWat
20
INPUTS 4
TTeePieceCirc1
MfrPiDhwDemand_A
TRoomStore
TtapWater
20 0.0 20 20
EQUATIONS 3
TPiDhwDemand= [57,1] !Changed automatically
PPiDhwDemand_kW= [57,3]/3600  !Changed automatically
MfrPiDhwDemand= MfrPiDhwDemand_A
UNIT 58 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHxCoolWatIn
LPiHxCoolWatIn
UPiHxCoolWatIn
RhoWat
CPWat
20
INPUTS 4
TDivSHCool
MfrPiHxCoolWatIn_A
TRoomStore
THxCoolX1
20 0.0 20 20
EQUATIONS 3
TPiHxCoolWatIn= [58,1] !Changed automatically
PPiHxCoolWatIn_kW= [58,3]/3600  !Changed automatically
MfrPiHxCoolWatIn= MfrPiHxCoolWatIn_A
UNIT 59 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePiece_6032_A
MfrTeePiece_6032_B
MfrTeePiece_6032_C
TPiSHOutMix
TPiTeeMixSHIn
TPiSHInMix
0 0 0 20 20 20 
EQUATIONS 1
TTeePiece_6032= [59,1] !Changed automatically
UNIT 60 TYPE 931 !Changed automatically
PARAMETERS 6
diPiSHInMix
LPiSHInMix
UPiSHInMix
RhoWat
CPWat
20
INPUTS 4
TTeePiece_6032
MfrPiSHInMix_A
TRoomStore
TDivSh
20 0.0 20 20
EQUATIONS 3
TPiSHInMix= [60,1] !Changed automatically
PPiSHInMix_kW= [60,3]/3600  !Changed automatically
MfrPiSHInMix= MfrPiSHInMix_A
UNIT 61 TYPE 931 !Changed automatically
PARAMETERS 6
diPiRadIn
LPiRadIn
UPiRadIn
RhoWat
CPWat
20
INPUTS 4
TPuSH
MfrPiRadIn_A
TRoomStore
TRadiatorSH
20 0.0 20 20
EQUATIONS 3
TPiRadIn= [61,1] !Changed automatically
PPiRadIn_kW= [61,3]/3600  !Changed automatically
MfrPiRadIn= MfrPiRadIn_A
UNIT 62 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePiece5329_A
MfrTeePiece5329_B
MfrTeePiece5329_C
TPiCondToDes
TPiHpDesIn
TPiTesDhwToDes
0 0 0 20 20 20 
EQUATIONS 1
TTeePiece5329= [62,1] !Changed automatically
UNIT 63 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesDhwToDes
LPiTesDhwToDes
UPiTesDhwToDes
RhoWat
CPWat
20
INPUTS 4
TTeePiece5329
MfrPiTesDhwToDes_A
TRoomStore
TDivHp
20 0.0 20 20
EQUATIONS 3
TPiTesDhwToDes= [63,1] !Changed automatically
PPiTesDhwToDes_kW= [63,3]/3600  !Changed automatically
MfrPiTesDhwToDes= MfrPiTesDhwToDes_A
UNIT 64 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePiece_6088_A
MfrTeePiece_6088_B
MfrTeePiece_6088_C
TPiPuHpDhwIn
TPiHpDesOut
TPiDesToCond
0 0 0 20 20 20 
EQUATIONS 1
TTeePiece_6088= [64,1] !Changed automatically
UNIT 65 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDesToCond
LPiDesToCond
UPiDesToCond
RhoWat
CPWat
20
INPUTS 4
TTeePiece_6088
MfrPiDesToCond_A
TRoomStore
TDivCondTOTesDhw
20 0.0 20 20
EQUATIONS 3
TPiDesToCond= [65,1] !Changed automatically
PPiDesToCond_kW= [65,3]/3600  !Changed automatically
MfrPiDesToCond= MfrPiDesToCond_A
UNIT 66 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHxCoolBriOut
LPiHxCoolBriOut
UPiHxCoolBriOut
RhoWat
CPWat
20
INPUTS 4
THxCoolX0
MfrPiHxCoolBriOut_A
TRoomStore
TDivCool
20 0.0 20 20
EQUATIONS 3
TPiHxCoolBriOut= [66,1] !Changed automatically
PPiHxCoolBriOut_kW= [66,3]/3600  !Changed automatically
MfrPiHxCoolBriOut= MfrPiHxCoolBriOut_A
UNIT 67 TYPE 929 !Changed automatically
PARAMETERS 0
INPUTS 6
MfrTeePiece3852_A
MfrTeePiece3852_B
MfrTeePiece3852_C
TPiHxCoolBriIn
TPiDivCooltoHp
TPiDivCool
0 0 0 20 20 20 
EQUATIONS 1
TTeePiece3852= [67,1] !Changed automatically
UNIT 68 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHxCoolBriIn
LPiHxCoolBriIn
UPiHxCoolBriIn
RhoWat
CPWat
20
INPUTS 4
TTeePiece3852
MfrPiHxCoolBriIn_A
TRoomStore
THxCoolX0
20 0.0 20 20
EQUATIONS 3
TPiHxCoolBriIn= [68,1] !Changed automatically
PPiHxCoolBriIn_kW= [68,3]/3600  !Changed automatically
MfrPiHxCoolBriIn= MfrPiHxCoolBriIn_A
UNIT 69 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDivCool
LPiDivCool
UPiDivCool
RhoWat
CPWat
20
INPUTS 4
TTeePiece3852
MfrPiDivCool_A
TRoomStore
TDivCool
20 0.0 20 20
EQUATIONS 3
TPiDivCool= [69,1] !Changed automatically
PPiDivCool_kW= [69,3]/3600  !Changed automatically
MfrPiDivCool= MfrPiDivCool_A
UNIT 70 TYPE 931 !Changed automatically
PARAMETERS 6
diPiGhxIn
LPiGhxIn
UPiGhxIn
RhoWat
CPWat
20
INPUTS 4
TDivCool
MfrPiGhxIn_A
TRoomStore
TGhx
20 0.0 20 20
EQUATIONS 3
TPiGhxIn= [70,1] !Changed automatically
PPiGhxIn_kW= [70,3]/3600  !Changed automatically
MfrPiGhxIn= MfrPiGhxIn_A
UNIT 71 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDivCooltoHp
LPiDivCooltoHp
UPiDivCooltoHp
RhoWat
CPWat
20
INPUTS 4
TTeeHpEvap
MfrPiDivCooltoHp_A
TRoomStore
TTeePiece3852
20 0.0 20 20
EQUATIONS 3
TPiDivCooltoHp= [71,1] !Changed automatically
PPiDivCooltoHp_kW= [71,3]/3600  !Changed automatically
MfrPiDivCooltoHp= MfrPiDivCooltoHp_A
UNIT 72 TYPE 931 !Changed automatically
PARAMETERS 6
diPiGhxOut
LPiGhxOut
UPiGhxOut
RhoWat
CPWat
20
INPUTS 4
TGhx
MfrPiGhxOut_A
TRoomStore
TPuHpEvap
20 0.0 20 20
EQUATIONS 3
TPiGhxOut= [72,1] !Changed automatically
PPiGhxOut_kW= [72,3]/3600  !Changed automatically
MfrPiGhxOut= MfrPiGhxOut_A
UNIT 73 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuGhxOut
LPiPuGhxOut
UPiPuGhxOut
RhoWat
CPWat
20
INPUTS 4
TPuHpEvap
MfrPiPuGhxOut_A
TRoomStore
TDivHpEvap
20 0.0 20 20
EQUATIONS 3
TPiPuGhxOut= [73,1] !Changed automatically
PPiPuGhxOut_kW= [73,3]/3600  !Changed automatically
MfrPiPuGhxOut= MfrPiPuGhxOut_A
UNIT 74 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpEvapMix
LPiHpEvapMix
UPiHpEvapMix
RhoWat
CPWat
20
INPUTS 4
TDivHpEvap
MfrPiHpEvapMix_A
TRoomStore
TTeeHpEvap
20 0.0 20 20
EQUATIONS 3
TPiHpEvapMix= [74,1] !Changed automatically
PPiHpEvapMix_kW= [74,3]/3600  !Changed automatically
MfrPiHpEvapMix= MfrPiHpEvapMix_A
UNIT 75 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpCondOut
LPiHpCondOut
UPiHpCondOut
RhoWat
CPWat
20
INPUTS 4
THPX2
MfrPiHpCondOut_A
TRoomStore
TDivHp
20 0.0 20 20
EQUATIONS 3
TPiHpCondOut= [75,1] !Changed automatically
PPiHpCondOut_kW= [75,3]/3600  !Changed automatically
MfrPiHpCondOut= MfrPiHpCondOut_A
UNIT 76 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpDesOut
LPiHpDesOut
UPiHpDesOut
RhoWat
CPWat
20
INPUTS 4
THPX1
MfrPiHpDesOut_A
TRoomStore
TTeePiece_6088
20 0.0 20 20
EQUATIONS 3
TPiHpDesOut= [76,1] !Changed automatically
PPiHpDesOut_kW= [76,3]/3600  !Changed automatically
MfrPiHpDesOut= MfrPiHpDesOut_A
UNIT 77 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHPEvapOut
LPiHPEvapOut
UPiHPEvapOut
RhoWat
CPWat
20
INPUTS 4
THPX0
MfrPiHPEvapOut_A
TRoomStore
TTeeHpEvap
20 0.0 20 20
EQUATIONS 3
TPiHPEvapOut= [77,1] !Changed automatically
PPiHPEvapOut_kW= [77,3]/3600  !Changed automatically
MfrPiHPEvapOut= MfrPiHPEvapOut_A
UNIT 78 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHPEvapIn
LPiHPEvapIn
UPiHPEvapIn
RhoWat
CPWat
20
INPUTS 4
TDivHpEvap
MfrPiHPEvapIn_A
TRoomStore
THPX0
20 0.0 20 20
EQUATIONS 3
TPiHPEvapIn= [78,1] !Changed automatically
PPiHPEvapIn_kW= [78,3]/3600  !Changed automatically
MfrPiHPEvapIn= MfrPiHPEvapIn_A
UNIT 79 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuHpDhwIn
LPiPuHpDhwIn
UPiPuHpDhwIn
RhoWat
CPWat
20
INPUTS 4
TTeePiece_6088
MfrPiPuHpDhwIn_A
TRoomStore
TPuHpDhwCond
20 0.0 20 20
EQUATIONS 3
TPiPuHpDhwIn= [79,1] !Changed automatically
PPiPuHpDhwIn_kW= [79,3]/3600  !Changed automatically
MfrPiPuHpDhwIn= MfrPiPuHpDhwIn_A
UNIT 80 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuHpShIn
LPiPuHpShIn
UPiPuHpShIn
RhoWat
CPWat
20
INPUTS 4
TDivCondTOTesDhw
MfrPiPuHpShIn_A
TRoomStore
TPuHpShCond
20 0.0 20 20
EQUATIONS 3
TPiPuHpShIn= [80,1] !Changed automatically
PPiPuHpShIn_kW= [80,3]/3600  !Changed automatically
MfrPiPuHpShIn= MfrPiPuHpShIn_A
UNIT 81 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpTeeToDiv
LPiHpTeeToDiv
UPiHpTeeToDiv
RhoWat
CPWat
20
INPUTS 4
TDivHp
MfrPiHpTeeToDiv_A
TRoomStore
TDivCondTOTesDhw
20 0.0 20 20
EQUATIONS 3
TPiHpTeeToDiv= [81,1] !Changed automatically
PPiHpTeeToDiv_kW= [81,3]/3600  !Changed automatically
MfrPiHpTeeToDiv= MfrPiHpTeeToDiv_A
UNIT 82 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpCondIn
LPiHpCondIn
UPiHpCondIn
RhoWat
CPWat
20
INPUTS 4
TTeeTesShOut
MfrPiHpCondIn_A
TRoomStore
THPX2
20 0.0 20 20
EQUATIONS 3
TPiHpCondIn= [82,1] !Changed automatically
PPiHpCondIn_kW= [82,3]/3600  !Changed automatically
MfrPiHpCondIn= MfrPiHpCondIn_A
UNIT 83 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpDesIn
LPiHpDesIn
UPiHpDesIn
RhoWat
CPWat
20
INPUTS 4
TTeePiece5329
MfrPiHpDesIn_A
TRoomStore
THPX1
20 0.0 20 20
EQUATIONS 3
TPiHpDesIn= [83,1] !Changed automatically
PPiHpDesIn_kW= [83,3]/3600  !Changed automatically
MfrPiHpDesIn= MfrPiHpDesIn_A
UNIT 84 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDhwMains
LPiDhwMains
UPiDhwMains
RhoWat
CPWat
20
INPUTS 4
TsupplyWater
MfrPiDhwMains_A
TRoomStore
TTeePieceCirc2
20 0.0 20 20
EQUATIONS 3
TPiDhwMains= [84,1] !Changed automatically
PPiDhwMains_kW= [84,3]/3600  !Changed automatically
MfrPiDhwMains= MfrPiDhwMains_A
UNIT 85 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHxDhwSecIn
LPiHxDhwSecIn
UPiHxDhwSecIn
RhoWat
CPWat
20
INPUTS 4
TTeePieceCirc2
MfrPiHxDhwSecIn_A
TRoomStore
THxDHWX1
20 0.0 20 20
EQUATIONS 3
TPiHxDhwSecIn= [85,1] !Changed automatically
PPiHxDhwSecIn_kW= [85,3]/3600  !Changed automatically
MfrPiHxDhwSecIn= MfrPiHxDhwSecIn_A
UNIT 86 TYPE 931 !Changed automatically
PARAMETERS 6
diConn1446
LConn1446
UConn1446
RhoWat
CPWat
20
INPUTS 4
THxDHWX0
MfrConn1446_A
TRoomStore
TPuDhw
20 0.0 20 20
EQUATIONS 3
TConn1446= [86,1] !Changed automatically
PConn1446_kW= [86,3]/3600  !Changed automatically
MfrConn1446= MfrConn1446_A
UNIT 87 TYPE 931 !Changed automatically
PARAMETERS 6
diPiPuDhwOut
LPiPuDhwOut
UPiPuDhwOut
RhoWat
CPWat
20
INPUTS 4
TPuDhw
MfrPiPuDhwOut_A
TRoomStore
TDivDhw
20 0.0 20 20
EQUATIONS 3
TPiPuDhwOut= [87,1] !Changed automatically
PPiPuDhwOut_kW= [87,3]/3600  !Changed automatically
MfrPiPuDhwOut= MfrPiPuDhwOut_A
UNIT 88 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTeeMixSHIn
LPiTeeMixSHIn
UPiTeeMixSHIn
RhoWat
CPWat
20
INPUTS 4
TTeeCoolRadIn
MfrPiTeeMixSHIn_A
TRoomStore
TTeePiece_6032
20 0.0 20 20
EQUATIONS 3
TPiTeeMixSHIn= [88,1] !Changed automatically
PPiTeeMixSHIn_kW= [88,3]/3600  !Changed automatically
MfrPiTeeMixSHIn= MfrPiTeeMixSHIn_A
UNIT 89 TYPE 931 !Changed automatically
PARAMETERS 6
diPiSHOutMix
LPiSHOutMix
UPiSHOutMix
RhoWat
CPWat
20
INPUTS 4
TTeePiece_6032
MfrPiSHOutMix_A
TRoomStore
TPuSH
20 0.0 20 20
EQUATIONS 3
TPiSHOutMix= [89,1] !Changed automatically
PPiSHOutMix_kW= [89,3]/3600  !Changed automatically
MfrPiSHOutMix= MfrPiSHOutMix_A
UNIT 90 TYPE 931 !Changed automatically
PARAMETERS 6
diConn1455
LConn1455
UConn1455
RhoWat
CPWat
20
INPUTS 4
THxCoolX1
MfrConn1455_A
TRoomStore
TTeeCoolRadIn
20 0.0 20 20
EQUATIONS 3
TConn1455= [90,1] !Changed automatically
PConn1455_kW= [90,3]/3600  !Changed automatically
MfrConn1455= MfrConn1455_A
UNIT 91 TYPE 931 !Changed automatically
PARAMETERS 6
diPiRadOut
LPiRadOut
UPiRadOut
RhoWat
CPWat
20
INPUTS 4
TRadiatorSH
MfrPiRadOut_A
TRoomStore
TDivSh
20 0.0 20 20
EQUATIONS 3
TPiRadOut= [91,1] !Changed automatically
PPiRadOut_kW= [91,3]/3600  !Changed automatically
MfrPiRadOut= MfrPiRadOut_A
UNIT 92 TYPE 931 !Changed automatically
PARAMETERS 6
diPiDivSHCool
LPiDivSHCool
UPiDivSHCool
RhoWat
CPWat
20
INPUTS 4
TDivSh
MfrPiDivSHCool_A
TRoomStore
TDivSHCool
20 0.0 20 20
EQUATIONS 3
TPiDivSHCool= [92,1] !Changed automatically
PPiDivSHCool_kW= [92,3]/3600  !Changed automatically
MfrPiDivSHCool= MfrPiDivSHCool_A
UNIT 93 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesDhwCond
LPiTesDhwCond
UPiTesDhwCond
RhoWat
CPWat
20
INPUTS 4
TTeeTesShOut
MfrPiTesDhwCond_A
TRoomStore
TDivTesDhwOut
20 0.0 20 20
EQUATIONS 3
TPiTesDhwCond= [93,1] !Changed automatically
PPiTesDhwCond_kW= [93,3]/3600  !Changed automatically
MfrPiTesDhwCond= MfrPiTesDhwCond_A
UNIT 94 TYPE 931 !Changed automatically
PARAMETERS 6
diPiCondToDes
LPiCondToDes
UPiCondToDes
RhoWat
CPWat
20
INPUTS 4
TDivTesDhwOut
MfrPiCondToDes_A
TRoomStore
TTeePiece5329
20 0.0 20 20
EQUATIONS 3
TPiCondToDes= [94,1] !Changed automatically
PPiCondToDes_kW= [94,3]/3600  !Changed automatically
MfrPiCondToDes= MfrPiCondToDes_A
UNIT 95 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpToTesDhwIn
LPiHpToTesDhwIn
UPiHpToTesDhwIn
RhoWat
CPWat
20
INPUTS 4
TPuHpDhwCond
MfrPiHpToTesDhwIn_A
TRoomStore
TDhwPortLeft95
20 0.0 20 20
EQUATIONS 3
TPiHpToTesDhwIn= [95,1] !Changed automatically
PPiHpToTesDhwIn_kW= [95,3]/3600  !Changed automatically
MfrPiHpToTesDhwIn= MfrPiHpToTesDhwIn_A
UNIT 96 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpToTesDhwOut
LPiHpToTesDhwOut
UPiHpToTesDhwOut
RhoWat
CPWat
20
INPUTS 4
TDhwPortLeft35
MfrPiHpToTesDhwOut_A
TRoomStore
TDivTesDhwOut
20 0.0 20 20
EQUATIONS 3
TPiHpToTesDhwOut= [96,1] !Changed automatically
PPiHpToTesDhwOut_kW= [96,3]/3600  !Changed automatically
MfrPiHpToTesDhwOut= MfrPiHpToTesDhwOut_A
UNIT 97 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesDhwIn
LPiTesDhwIn
UPiTesDhwIn
RhoWat
CPWat
20
INPUTS 4
TDivDhw
MfrPiTesDhwIn_A
TRoomStore
TDhwPortRight5
20 0.0 20 20
EQUATIONS 3
TPiTesDhwIn= [97,1] !Changed automatically
PPiTesDhwIn_kW= [97,3]/3600  !Changed automatically
MfrPiTesDhwIn= MfrPiTesDhwIn_A
UNIT 98 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesDhwOut
LPiTesDhwOut
UPiTesDhwOut
RhoWat
CPWat
20
INPUTS 4
TDhwPortRight95
MfrPiTesDhwOut_A
TRoomStore
TDivDhwOut
20 0.0 20 20
EQUATIONS 3
TPiTesDhwOut= [98,1] !Changed automatically
PPiTesDhwOut_kW= [98,3]/3600  !Changed automatically
MfrPiTesDhwOut= MfrPiTesDhwOut_A
UNIT 99 TYPE 931 !Changed automatically
PARAMETERS 6
diPiCircIn
LPiCircIn
UPiCircIn
RhoWat
CPWat
20
INPUTS 4
TDivDhw
MfrPiCircIn_A
TRoomStore
TDhwPortRight70
20 0.0 20 20
EQUATIONS 3
TPiCircIn= [99,1] !Changed automatically
PPiCircIn_kW= [99,3]/3600  !Changed automatically
MfrPiCircIn= MfrPiCircIn_A
UNIT 100 TYPE 931 !Changed automatically
PARAMETERS 6
diPiCircOut
LPiCircOut
UPiCircOut
RhoWat
CPWat
20
INPUTS 4
TDhwPortRight90
MfrPiCircOut_A
TRoomStore
TDivDhwOut
20 0.0 20 20
EQUATIONS 3
TPiCircOut= [100,1] !Changed automatically
PPiCircOut_kW= [100,3]/3600  !Changed automatically
MfrPiCircOut= MfrPiCircOut_A
UNIT 101 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpToTesShIn
LPiHpToTesShIn
UPiHpToTesShIn
RhoWat
CPWat
20
INPUTS 4
TPuHpShCond
MfrPiHpToTesShIn_A
TRoomStore
TSHPortLeft95
20 0.0 20 20
EQUATIONS 3
TPiHpToTesShIn= [101,1] !Changed automatically
PPiHpToTesShIn_kW= [101,3]/3600  !Changed automatically
MfrPiHpToTesShIn= MfrPiHpToTesShIn_A
UNIT 102 TYPE 931 !Changed automatically
PARAMETERS 6
diPiHpToTesShOut
LPiHpToTesShOut
UPiHpToTesShOut
RhoWat
CPWat
20
INPUTS 4
TSHPortLeft5
MfrPiHpToTesShOut_A
TRoomStore
TTeeTesShOut
20 0.0 20 20
EQUATIONS 3
TPiHpToTesShOut= [102,1] !Changed automatically
PPiHpToTesShOut_kW= [102,3]/3600  !Changed automatically
MfrPiHpToTesShOut= MfrPiHpToTesShOut_A
UNIT 103 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesShIn
LPiTesShIn
UPiTesShIn
RhoWat
CPWat
20
INPUTS 4
TDivSHCool
MfrPiTesShIn_A
TRoomStore
TSHPortRight5
20 0.0 20 20
EQUATIONS 3
TPiTesShIn= [103,1] !Changed automatically
PPiTesShIn_kW= [103,3]/3600  !Changed automatically
MfrPiTesShIn= MfrPiTesShIn_A
UNIT 104 TYPE 931 !Changed automatically
PARAMETERS 6
diPiTesShOut
LPiTesShOut
UPiTesShOut
RhoWat
CPWat
20
INPUTS 4
TSHPortRight95
MfrPiTesShOut_A
TRoomStore
TTeeCoolRadIn
20 0.0 20 20
EQUATIONS 3
TPiTesShOut= [104,1] !Changed automatically
PPiTesShOut_kW= [104,3]/3600  !Changed automatically
MfrPiTesShOut= MfrPiTesShOut_A
CONSTANTS 6
di_loop_0=0.2
L_loop_0=2
U_loop_0=10
di_loop_1=0.2
L_loop_1=2
U_loop_1=10
EQUATIONS 144
diPiHpToTesShIn=di_loop_0
LPiHpToTesShIn=L_loop_0
UPiHpToTesShIn=U_loop_0
diPiHxDhwIn=di_loop_0
LPiHxDhwIn=L_loop_0
UPiHxDhwIn=U_loop_0
diPiDhwSecOut=di_loop_0
LPiDhwSecOut=L_loop_0
UPiDhwSecOut=U_loop_0
diPiPuCircIn=di_loop_0
LPiPuCircIn=L_loop_0
UPiPuCircIn=U_loop_0
diPiPuCircOut=di_loop_0
LPiPuCircOut=L_loop_0
UPiPuCircOut=U_loop_0
diPiDhwDemand=di_loop_0
LPiDhwDemand=L_loop_0
UPiDhwDemand=U_loop_0
diPiHxCoolWatIn=di_loop_0
LPiHxCoolWatIn=L_loop_0
UPiHxCoolWatIn=U_loop_0
diPiSHInMix=di_loop_0
LPiSHInMix=L_loop_0
UPiSHInMix=U_loop_0
diPiRadIn=di_loop_0
LPiRadIn=L_loop_0
UPiRadIn=U_loop_0
diPiTesDhwToDes=di_loop_0
LPiTesDhwToDes=L_loop_0
UPiTesDhwToDes=U_loop_0
diPiHpToTesDhwIn=di_loop_0
LPiHpToTesDhwIn=L_loop_0
UPiHpToTesDhwIn=U_loop_0
diPiDesToCond=di_loop_0
LPiDesToCond=L_loop_0
UPiDesToCond=U_loop_0
diPiHxCoolBriOut=di_loop_0
LPiHxCoolBriOut=L_loop_0
UPiHxCoolBriOut=U_loop_0
diPiHxCoolBriIn=di_loop_0
LPiHxCoolBriIn=L_loop_0
UPiHxCoolBriIn=U_loop_0
diPiDivCool=di_loop_0
LPiDivCool=L_loop_0
UPiDivCool=U_loop_0
diPiGhxIn=di_loop_0
LPiGhxIn=L_loop_0
UPiGhxIn=U_loop_0
diPiDivCooltoHp=di_loop_0
LPiDivCooltoHp=L_loop_0
UPiDivCooltoHp=U_loop_0
diPiGhxOut=di_loop_0
LPiGhxOut=L_loop_0
UPiGhxOut=U_loop_0
diPiPuGhxOut=di_loop_0
LPiPuGhxOut=L_loop_0
UPiPuGhxOut=U_loop_0
diPiHpEvapMix=di_loop_0
LPiHpEvapMix=L_loop_0
UPiHpEvapMix=U_loop_0
diPiHpCondOut=di_loop_0
LPiHpCondOut=L_loop_0
UPiHpCondOut=U_loop_0
diPiHpDesOut=di_loop_0
LPiHpDesOut=L_loop_0
UPiHpDesOut=U_loop_0
diPiHPEvapOut=di_loop_0
LPiHPEvapOut=L_loop_0
UPiHPEvapOut=U_loop_0
diPiHPEvapIn=di_loop_0
LPiHPEvapIn=L_loop_0
UPiHPEvapIn=U_loop_0
diPiTesDhwIn=di_loop_0
LPiTesDhwIn=L_loop_0
UPiTesDhwIn=U_loop_0
diPiCircIn=di_loop_0
LPiCircIn=L_loop_0
UPiCircIn=U_loop_0
diPiCircOut=di_loop_0
LPiCircOut=L_loop_0
UPiCircOut=U_loop_0
diPiPuHpDhwIn=di_loop_0
LPiPuHpDhwIn=L_loop_0
UPiPuHpDhwIn=U_loop_0
diPiPuHpShIn=di_loop_0
LPiPuHpShIn=L_loop_0
UPiPuHpShIn=U_loop_0
diPiHpTeeToDiv=di_loop_0
LPiHpTeeToDiv=L_loop_0
UPiHpTeeToDiv=U_loop_0
diPiHpToTesShOut=di_loop_0
LPiHpToTesShOut=L_loop_0
UPiHpToTesShOut=U_loop_0
diPiHpCondIn=di_loop_0
LPiHpCondIn=L_loop_0
UPiHpCondIn=U_loop_0
diPiHpDesIn=di_loop_0
LPiHpDesIn=L_loop_0
UPiHpDesIn=U_loop_0
diPiDhwMains=di_loop_0
LPiDhwMains=L_loop_0
UPiDhwMains=U_loop_0
diPiHxDhwSecIn=di_loop_0
LPiHxDhwSecIn=L_loop_0
UPiHxDhwSecIn=U_loop_0
diConn1446=di_loop_0
LConn1446=L_loop_0
UConn1446=U_loop_0
diPiPuDhwOut=di_loop_0
LPiPuDhwOut=L_loop_0
UPiPuDhwOut=U_loop_0
diPiTesDhwOut=di_loop_0
LPiTesDhwOut=L_loop_0
UPiTesDhwOut=U_loop_0
diPiTesShOut=di_loop_0
LPiTesShOut=L_loop_0
UPiTesShOut=U_loop_0
diPiTeeMixSHIn=di_loop_0
LPiTeeMixSHIn=L_loop_0
UPiTeeMixSHIn=U_loop_0
diPiSHOutMix=di_loop_0
LPiSHOutMix=L_loop_0
UPiSHOutMix=U_loop_0
diConn1455=di_loop_0
LConn1455=L_loop_0
UConn1455=U_loop_0
diPiTesShIn=di_loop_0
LPiTesShIn=L_loop_0
UPiTesShIn=U_loop_0
diPiRadOut=di_loop_0
LPiRadOut=L_loop_0
UPiRadOut=U_loop_0
diPiDivSHCool=di_loop_0
LPiDivSHCool=L_loop_0
UPiDivSHCool=U_loop_0
diPiHpToTesDhwOut=di_loop_0
LPiHpToTesDhwOut=L_loop_0
UPiHpToTesDhwOut=U_loop_0
diPiTesDhwCond=di_loop_0
LPiTesDhwCond=L_loop_0
UPiTesDhwCond=U_loop_0
diPiCondToDes=di_loop_0
LPiCondToDes=L_loop_0
UPiCondToDes=U_loop_0
EQUATIONS 2
PipeLoss0=PPiHpToTesShIn_kW+PPiHxDhwIn_kW+PPiDhwSecOut_kW+PPiPuCircIn_kW+PPiPuCircOut_kW+PPiDhwDemand_kW+PPiHxCoolWatIn_kW+PPiSHInMix_kW+PPiRadIn_kW+PPiTesDhwToDes_kW+PPiHpToTesDhwIn_kW+PPiDesToCond_kW+PPiHxCoolBriOut_kW+PPiHxCoolBriIn_kW+PPiDivCool_kW+PPiGhxIn_kW+PPiDivCooltoHp_kW+PPiGhxOut_kW+PPiPuGhxOut_kW+PPiHpEvapMix_kW+PPiHpCondOut_kW+PPiHpDesOut_kW+PPiHPEvapOut_kW+PPiHPEvapIn_kW+PPiTesDhwIn_kW+PPiCircIn_kW+PPiCircOut_kW+PPiPuHpDhwIn_kW+PPiPuHpShIn_kW+PPiHpTeeToDiv_kW+PPiHpToTesShOut_kW+PPiHpCondIn_kW+PPiHpDesIn_kW+PPiDhwMains_kW+PPiHxDhwSecIn_kW+PConn1446_kW+PPiPuDhwOut_kW+PPiTesDhwOut_kW+PPiTesShOut_kW+PPiTeeMixSHIn_kW+PPiSHOutMix_kW+PConn1455_kW+PPiTesShIn_kW+PPiRadOut_kW+PPiDivSHCool_kW+PPiHpToTesDhwOut_kW+PPiTesDhwCond_kW+PPiCondToDes_kW
PipeLossTotal=PipeLoss0
ASSIGN TRIHP_dualSource_Mfr.prt 517
UNIT 105 TYPE 25 !Changed automatically
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
517! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels
INPUTS 57
xFracDivSh xFracDivHpEvap xFracDivCondTOTesDhw xFracDivSHCool xFracDivDhw xFracDivDhwOut xFracDivCool 
MfrPiHpToTesShIn xFracDivTesDhwOut xFracDivHp MfrPiHxDhwIn MfrPiDhwSecOut MfrPiPuCircIn MfrPiPuCircOut MfrPiDhwDemand 
MfrPiHxCoolWatIn MfrPiSHInMix MfrPiRadIn MfrPiTesDhwToDes MfrPiHpToTesDhwIn MfrPiDesToCond MfrPiHxCoolBriOut MfrPiHxCoolBriIn 
MfrPiDivCool MfrPiGhxIn MfrPiDivCooltoHp MfrPiGhxOut MfrPiPuGhxOut MfrPiHpEvapMix MfrPiHpCondOut MfrPiHpDesOut 
MfrPiHPEvapOut MfrPiHPEvapIn MfrPiTesDhwIn MfrPiCircIn MfrPiCircOut MfrPiPuHpDhwIn MfrPiPuHpShIn MfrPiHpTeeToDiv 
MfrPiHpToTesShOut MfrPiHpCondIn MfrPiHpDesIn MfrPiDhwMains MfrPiHxDhwSecIn MfrConn1446 MfrPiPuDhwOut MfrPiTesDhwOut 
MfrPiTesShOut MfrPiTeeMixSHIn MfrPiSHOutMix MfrConn1455 MfrPiTesShIn MfrPiRadOut MfrPiDivSHCool MfrPiHpToTesDhwOut 
MfrPiTesDhwCond MfrPiCondToDes 
xFracDivSh xFracDivHpEvap xFracDivCondTOTesDhw xFracDivSHCool xFracDivDhw xFracDivDhwOut xFracDivCool 
MfrPiHpToTesShIn xFracDivTesDhwOut xFracDivHp MfrPiHxDhwIn MfrPiDhwSecOut MfrPiPuCircIn MfrPiPuCircOut MfrPiDhwDemand 
MfrPiHxCoolWatIn MfrPiSHInMix MfrPiRadIn MfrPiTesDhwToDes MfrPiHpToTesDhwIn MfrPiDesToCond MfrPiHxCoolBriOut MfrPiHxCoolBriIn 
MfrPiDivCool MfrPiGhxIn MfrPiDivCooltoHp MfrPiGhxOut MfrPiPuGhxOut MfrPiHpEvapMix MfrPiHpCondOut MfrPiHpDesOut 
MfrPiHPEvapOut MfrPiHPEvapIn MfrPiTesDhwIn MfrPiCircIn MfrPiCircOut MfrPiPuHpDhwIn MfrPiPuHpShIn MfrPiHpTeeToDiv 
MfrPiHpToTesShOut MfrPiHpCondIn MfrPiHpDesIn MfrPiDhwMains MfrPiHxDhwSecIn MfrConn1446 MfrPiPuDhwOut MfrPiTesDhwOut 
MfrPiTesShOut MfrPiTeeMixSHIn MfrPiSHOutMix MfrConn1455 MfrPiTesShIn MfrPiRadOut MfrPiDivSHCool MfrPiHpToTesDhwOut 
MfrPiTesDhwCond MfrPiCondToDes 
ASSIGN TRIHP_dualSource_T.prt 518
UNIT 106 TYPE 25 !Changed automatically
PARAMETERS 10
dtSim! 1 Printing interval
START! 2 Start time
STOP! 3 Stop time
518! 4 Logical unit
0! 5 Units printing mode
0! 6 Relative or absolute start time
-1! 7 Overwrite or Append
-1! 8 Print header
0! 9 Delimiter
1! 10 Print labels
INPUTS 48
TPiHpToTesShIn TPiHxDhwIn TPiDhwSecOut TPiPuCircIn TPiPuCircOut TPiDhwDemand TPiHxCoolWatIn 
TPiSHInMix TPiRadIn TPiTesDhwToDes TPiHpToTesDhwIn TPiDesToCond TPiHxCoolBriOut TPiHxCoolBriIn TPiDivCool 
TPiGhxIn TPiDivCooltoHp TPiGhxOut TPiPuGhxOut TPiHpEvapMix TPiHpCondOut TPiHpDesOut TPiHPEvapOut 
TPiHPEvapIn TPiTesDhwIn TPiCircIn TPiCircOut TPiPuHpDhwIn TPiPuHpShIn TPiHpTeeToDiv TPiHpToTesShOut 
TPiHpCondIn TPiHpDesIn TPiDhwMains TPiHxDhwSecIn TConn1446 TPiPuDhwOut TPiTesDhwOut TPiTesShOut 
TPiTeeMixSHIn TPiSHOutMix TConn1455 TPiTesShIn TPiRadOut TPiDivSHCool TPiHpToTesDhwOut TPiTesDhwCond 
TPiCondToDes 
TPiHpToTesShIn TPiHxDhwIn TPiDhwSecOut TPiPuCircIn TPiPuCircOut TPiDhwDemand TPiHxCoolWatIn 
TPiSHInMix TPiRadIn TPiTesDhwToDes TPiHpToTesDhwIn TPiDesToCond TPiHxCoolBriOut TPiHxCoolBriIn TPiDivCool 
TPiGhxIn TPiDivCooltoHp TPiGhxOut TPiPuGhxOut TPiHpEvapMix TPiHpCondOut TPiHpDesOut TPiHPEvapOut 
TPiHPEvapIn TPiTesDhwIn TPiCircIn TPiCircOut TPiPuHpDhwIn TPiPuHpShIn TPiHpTeeToDiv TPiHpToTesShOut 
TPiHpCondIn TPiHpDesIn TPiDhwMains TPiHxDhwSecIn TConn1446 TPiPuDhwOut TPiTesDhwOut TPiTesShOut 
TPiTeeMixSHIn TPiSHOutMix TConn1455 TPiTesShIn TPiRadOut TPiDivSHCool TPiHpToTesDhwOut TPiTesDhwCond 
TPiCondToDes 
 **********************************************************************
 ** type1792.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\RadiatorSH 
 **********************************************************************
**************************************
**BEGIN type1792.ddck 
**************************************
EQUATIONS 1
TRdFl = TPiRadIn    
EQUATIONS 1
TRdRt = [108,1]   !Changed automatically
EQUATIONS 3
qSysOut_BuiDemand 	= PheatBui_kW ! Total heat (without cooling) Heat to Building from Radiator: W --> kW
qSysIn_BuiDemand  	= PcoolBui_kW !   
elSysOut_PuShDemand	= PelPuSh_kW  ! To be moved and generated automatically to hydraulic GUI export JS: uncommented, because if it's calculated it should be included here...
EQUATIONS 6
myTrdSet = TrdSet
myCoolingOn = CoolingOn
myAreaBui = AreaBui
myTroomRc = TroomRc
myTroomSetCool = TroomSetCool
myTroomSet = TroomSet
EQUATIONS 2     
T_Set_d       = MAX(TRdRt,myTrdSet)      ! TrdSet output from TYPE 888. Temperature set point for tempering valve used in hydraulic. 
PheatBui    = [108,3]*3.6       !Changed automatically
EQUATIONS 1
MfrBuiRd  = MfrBuiHeatRd + MfrBuiCoolRd
CONSTANTS 4    
MfrBuiRdNom = 200*nParallelPipe !20*nParallelPipe !PheatRadNom/(CPWAT*(TBuiFlNom-TBuiRtNom))     ! Nominal mass flow of heat distribution system [kg/h] !JS: Divide by factor of 4 to have more realistic values
PheatRadNom = MfrBuiRdNom*CPWAT*(TBuiFlNom-TBuiRtNom)
pGainRad = 0.6     
iGainRad = 0.05     
UNIT 107 TYPE 320      !Changed automatically
PARAMETERS 7     
3     ! 1 Temperature width of PID band
pGainRad     ! 2 Proportional gain PID band
iGainRad     ! 3 Integral gain PID band
0     ! 4 Differential gain PID band
0.5     ! 5 Proportional gain P-band
0     ! 6 Saturation mode
0     ! 7 Minimum value controller action in saturation mode
INPUTS 3     
myTroomSet        !  Set temperature
myTroomRc         !  Building: 1- (air temperature of zone)  TAIR   1 ->Feedback room temperature
0,0          !  Control inversion option 1: increasing, 2: decreasing action
22 18 2      
EQUATIONS 3    
PIDRadBuiMin = 0.15  !  0.05    !0.01 
PIDBuiOut =  [107,1] !Changed automatically
PIDRadBui = MIN(GT(PIDBuiOut,PIDRadBuiMin)*PIDBuiOut,1) ![41,1]*BoHS     
UNIT 109 TYPE 320      !Changed automatically
PARAMETERS 7     
3     ! 1 Temperature width of PID band
pGainRad     ! 2 Proportional gain PID band
iGainRad     ! 3 Integral gain PID band
0     ! 4 Differential gain PID band
0.5     ! 5 Proportional gain P-band
0     ! 6 Saturation mode
0     ! 7 Minimum value controller action in saturation mode
INPUTS 3     
myTroomSetCool        !  Set temperature
myTroomRc         !  Building: 1- (air temperature of zone)  TAIR   1 ->Feedback room temperature
0,0          !  Control inversion option 1: increasing, 2: decreasing action
24 22 1      
EQUATIONS 4    
PIDRadCoolBuiMin = 0.15  !  0.05    !0.01   
PIDRaCooldBui = MIN(MAX([109,1],PIDRadCoolBuiMin),1)  !Changed automatically
MfrBuiCoolRd  = MfrBuiRdNom*myCoolingOn  ! JS: cooling no longer uses PID, but instead a deadband
MfrBuiHeatRd  = MfrBuiRdNom*NOT(myCoolingOn)*PIDRadBui
CONSTANTS 17
AFloor     =  myAreaBui ! m2 !JS it is 120, was added on config level
dxBetweenTubes = 0.144
LFloorPipe = 200 ! 50 m/pipe
LFloorPipeTotal = 7*AFloor!6.95*AFloor !
dFloorPipe      = 0.015 
nParallelPipe   = LFloorPipeTotal/LFloorPipe+1 ! usually distance 10-15 cm
indexPipeLayer  = 2 !from bottom !!!! IT SHOULD BE CHANGED !!!!!
pipeFloorWallThick   = 0.002 ! 2 mm thickness
lambdaFloorPipe  = 0.4 ! W/mK multi layer tube (pastic PE-RT +  aluminium (oxygen tight) + PE-HD)
alphaMode    = 0 ! calculated internally -1 alpha for all Cv, 1 using tin, 0 fixed
accelerator  = 0
nCvFloorPipe = 100
TiniFloor    = 30
epsilonWood  = 0.9 
nMatType1792 = 4 !LAYERS FROM TOP TO BOTTOM : (1) wood, (2) beton, (3) pipe, (4) insulation
nParType1792 = 15+nMatType1792*5
bocoDown = 0 ! U and T below the floor
CONSTANTS 18
thickInsFloor  = 0.042 !
lambdaInsFloor = 0.037
cpInsFloor     = 2.1 ! kJ/kgK
rhoInsFloor    = 280
nCvInsFloor    = 1
thickBetonPipe = dFloorPipe
nCvBetonPipe = 1
thickBeton  = 0.04 -  thickBetonPipe
lambdaBeton = 2
cpBeton     = 0.950 ! kJ/kgK
rhoBeton    = 250 
nCvBeton    = 1 
thickWood   = 0.01
lambdaWood  = 0.1
cpWood      = 2.3
rhoWood     = 600
nCvWood     = 1
epsilonDown = 0
EQUATIONS 6		!TRY WITH RC to see if It problems are solved
TfloorUp    = myTroomRc
TBelowFloor = myTroomRc     !To avoid bot losses we use U=0 (adiabatic) since losses has been already included in the building model
TviewUp     = myTroomRc
TviewDown = 0
UBelowFloor = 0.0 ! adiabatic
UconvUp = -1
UNIT 108 TYPE 1792      !Changed automatically
PARAMETERS nParType1792     
AFloor   	![m^2]        total area of floor
dxBetweenTubes       ![m]    total length of heating pipe 
dFloorPipe       ![m]     diameter of heating pipe
nParallelPipe    ![-]     number of parallel pipes
indexPipeLayer   ![-]     index pipe layer from the bottom
pipeFloorWallThick   ![m]     thickness of pipe wall
lambdaFloorPipe  ![W/m/K] heat conductivity pipe wall
alphaMode        ![-]     Mode of forced heat transfer coefficient computation
accelerator		 ! calculation acceleration		
CPWAT            ![kJ/K/kg]           specific heat of fluid
nCvFloorPipe     ![-]                    number of control volumes (cells) in fluid model
TiniFloor        ![Â°C]                   initial floor temperature
epsilonWood      ![-]                    emissivity of layer at the interface to the room
epsilonDown     ![-]                    number of different materials
nMatType1792
thickWood 
lambdaWood
cpWood    		    
rhoWood           
nCvWood   
thickBeton     ![m]                    thickness of material
lambdaBeton    ![W/m/K]                heat conduction coefficient of material
cpBeton        ![kJ/K/kg] -> [J/K/kg]  specific heat of material
rhoBeton       ![kg/m^3]
nCvBeton       ![-]                    number of control volumes for this material
thickBetonPipe    ![m]                    thickness of material
lambdaBeton    ![W/m/K]                heat conduction coefficient of material
cpBeton        ![kJ/K/kg] -> [J/K/kg]  specific heat of material
rhoBeton       ![kg/m^3]
nCvBetonPipe   ![-]                    number of control volumes for this material
thickInsFloor    ![m]                    thickness of material
lambdaInsFloor   ![W/m/K]                heat conduction coefficient of material
cpInsFLoor       ![kJ/K/kg] -> [J/K/kg]  specific heat of material
rhoInsFloor      ![kg/m^3]
nCvInsFloor      ![-]                    number of control volumes for this material
INPUTS 8
TRdFl     ! supply Temperature
MfrBuiRd  ! mass flow rate    [kg/h
TfloorUp   ! room air temperature  Top    [Â°C]
TBelowFloor  ! ground temperature at 1 m depth    [Â°C] 
TviewUp    ! room field temperature    [Â°C]
TviewDown	! lower room field temperature
UconvUp		! upper room U value (if set to negtive value-->internal calculation)
UBelowFloor   ! room field temperature below if bocoDown=1, if bocoDown=0 UA between floor and ground (TfloorBot)   [Â°C]
35 MfrBuiRdNom 21 21 21 21 -1 0
EQUATIONS 19
mFlowPerRadFloorTube = [108,2]  !Changed automatically
PRdIn_kW    = [108,4]/1000  !Changed automatically
PtotBui_kW = [108,3]/1000       !Changed automatically
PheatBui_kW = PRdIn_kW*GT(PRdIn_kW,0)  ! total heat (without cooling)  Heat to Building from Radiator: W --> kW
PcoolBui_kW = -PRdIn_kW*LE(PRdIn_kW,0)  ! total cooling     
QAcumRadiator = -[108,5]/1000      !Changed automatically
RadFloorLoss_kW  =  [108,6]/1000 !Changed automatically
TWood = [108,7] !Changed automatically
PheatBuiRad_kW  = [108,9]/1000   !Changed automatically
PheatBuiConv_kW = [108,10]/1000  !Changed automatically
PheatBuiRadBot_kW  = [108,11]/1000   !Changed automatically
PheatBuiConvBot_kW = [108,12]/1000  !Changed automatically
PheatBuiBot_KW = PheatBuiRadBot_kW+PheatBuiConvBot_kW ! we assume losses below are inputs to lower flat. 
MfrSh = MfrBuiRd     
BoPumpShOn = GT(MfrSh,0.0001)     ! actual pressure-drop of space heat distribution in Pascal, Pa
ImbRad=PRdIn_KW+QAcumRadiator-PtotBui_kW     
RadInImb = PRdIn_kW-CPWat*MfrBuiRd*(TRdFl-TRDRt)/3600        
ratioRad = GT(PtotBui_kW,0.)*(PheatBuiRad_kW/(0.00001+PheatBuiConv_kW))
TfloorLayerBot = [108,13]	 !Changed automatically
EQUATIONS 2
PheatBuiRad  = [108,9]*3.6     !Changed automatically
PheatBuiConv = [108,10]*3.6    !Changed automatically
EQUATIONS 7     ! Electric pump power for space heat distribution
MfrShNom = MfrBuiRdNom     ! nominal mass flow rate, kg/h
dpShNom_bar = 0.25     ! pressure-drop of loop at nominal mass flow, bar     
frMfrSh= MfrSh/MfrShNom     ! Flow rate fraction of nominal flow rate    
dpSh_bar = (frMfrSh)^2*dpShNom_bar     ! pressure drop at actual mass flow rate, bar
PflowSh_W = ((MfrShNom/3600)/RhoWat)*dpShNom_bar*100000     ! required power to drive the flow, W
etaPuSh = 0.3-0.00*(1-frMfrSh)     ! pump efficiency equation dependent on fractional mass flow rate of nominal mass flow rate
PelPuSh_kW = GT(MfrSh,1)*0.015     ! required pump electric power, kW
CONSTANTS 1
unitPrinterHeat = 113
ASSIGN temp\HEATING_DISTR_MO.Prt unitPrinterHeat 
UNIT 111 Type 46  !Changed automatically
PARAMETERS 6    
unitPrinterHeat ! 1: Logical unit number, -
-1             ! 2: Logical unit for monthly summaries, -
1              ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1             ! 4: Printing & integrating interval, h. -1 for monthly integration
1              ! 5: Number of inputs to avoid integration, -
1              ! 6: Output number to avoid integration
INPUTS 5
Time  PheatBui_kW  PRdIn_kW  PcoolBui_kW QAcumRadiator
Time  PheatBui_kW  PRdIn_kW  PcoolBui_kW QAcumRadiatorc
CONSTANTS 1
unitPrinterHeatHr = 114
ASSIGN temp\HEATING_DISTR_HR.hr unitPrinterHeatHr 
UNIT 112 Type 46      !Changed automatically
PARAMETERS 6    
unitPrinterHeatHr   ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1 ! 6: Output number to avoid integration
INPUTS 7
Time TRdFl TrdRt ImbRad 
MfrBuiRd PRdIn_KW  PheatBui_kW
Time TRdFl TrdRt ImbRad 
MfrBuiRd PRdIn_KW  PheatBui_kW
UNIT 110 TYPE 65      !Changed automatically
PARAMETERS 12     
4     ! 1 Nb. of left-axis variables
7     ! 2 Nb. of right-axis variables
-5     ! 3 Left axis minimum
60     ! 4 Left axis maximum
-10     ! 5 Right axis minimum
50     ! 6 Right axis maximum
nPlotsPerSim     ! 7 Number of plots per simulation
12     ! 8 X-axis gridpoints
0     ! 9 Shut off Online w/o removing
-1     ! 10 Logical unit for output file
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 11     
Tamb  myTroomRc  TRdFl TrdRt  
BoHS RadFloorLoss_kW PIDRadBui MfrBuiRd   PRdIn_KW    PheatBuiRad_kW   ImbRad
Tamb  myTroomRc  TRdFl TrdRt  
BoHS RadFloorLoss_kW PIDRadBui MfrBuiRd   PRdIn_KW    PheatBuiRad_kW  ImbRad
LABELS  3     
Temperatures     
Power     
RadFloor
 **********************************************************************
 ** SH.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\SH 
 **********************************************************************
*************************************
**BEGIN SH.ddck
*************************************
EQUATIONS 3
qSysOut_TesSHLoss = sumQLoss_Tes2
qSysOut_TesSHAcum = sumQAcum_Tes2
elSysIn_Q_TesSHAux = qHeatSource_Tes2
EQUATIONS 3
Tdp1In_Tes2 = TPiHpToTesShIn ! @connectDdck
Mfrdp1_Tes2 = MfrPiHpToTesShIn ! @connectDdck
Tdp1InRev_Tes2 = TPiHpToTesShOut ! @connectDdck
EQUATIONS 3
Tdp2In_Tes2 = TPiTesShIn ! @connectDdck
Mfrdp2_Tes2 = MfrPiTesShIn ! @connectDdck
Tdp2InRev_Tes2 = TPiTesShOut ! @connectDdck
CONSTANTS 2
zAux1_Tes2=0.00 !connectDDck
qAux1_Tes2=0.00 !connectDDck
EQUATIONS 2
Tdp1Out_Tes2=[115,1]  !Changed automatically
Tdp2Out_Tes2=[115,3]  !Changed automatically
CONSTANTS 1
ratioTes2 = Vol_Tes2 / VStoreRef
CONSTANTS 2
zInDp1_Tes2=0.95 ! @connectDdck 
zOutDp1_Tes2=0.05 ! @connectDdck 
CONSTANTS 2
zInDp2_Tes2=0.05 ! @connectDdck 
zOutDp2_Tes2=0.95 ! @connectDdck 
CONSTANTS 1
Dp1Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
Dp2Strat_Tes2=0 ! 0: no forced stratification ; 1: force to stratify
CONSTANTS 1
nHxUsed_Tes2=0 
CONSTANTS 10
zSen1_Tes2=0.05
zSen2_Tes2=0.15
zSen3_Tes2=0.25
zSen4_Tes2=0.35
zSen5_Tes2=0.45
zSen6_Tes2=0.55
zSen7_Tes2=0.65
zSen8_Tes2=0.75
zSen9_Tes2=0.85
zSen10_Tes2=0.95
CONSTANTS 10
zSenAvgBot1_Tes2 = 0.05
zSenAvgTop1_Tes2 = 0.15
zSenAvgBot2_Tes2 = 0.25
zSenAvgTop2_Tes2 = 0.35
zSenAvgBot3_Tes2 = 0.45
zSenAvgTop3_Tes2 = 0.55
zSenAvgBot4_Tes2 = 0.65
zSenAvgTop4_Tes2 = 0.75
zSenAvgBot5_Tes2 = 0.85
zSenAvgTop5_Tes2 = 0.95
CONSTANTS 12
Vol_Tes2=4.0 ! value changed from original by executeTrnsys.py
RhoWat_Tes2=RhoWat  ! 2: kg/m3, density of storage media
CpWat_Tes2=CpWat    ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2=0.6       ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2=1.       ! 5: m, storage height
Tini_Tes2=60.       ! 6: oC, initial temperature
nCvMax_Tes2=400     ! 7: -, minimum relative plug height
nCvMin_Tes2=20      ! 8: -, maximum relative plug height
maxTDiff_Tes2=0.015 ! 9: K, maximum temperature difference between plugs
readMode_Tes2=0     ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2=273.15    ! 11: oC, reference temperature
Tmax_Tes2=100.       ! 6: oC, initial temperature
CONSTANTS 10
Ufoam_Tes2= 0.67 ! W/(m2K) 6 cm of foam of 0.04 W/(mK) 
Ubot_Tes2 = 1.5 ! W/(m2K) 2 cm of foam of 0.04 W/(mK)
Atop_Tes2 = Vol_Tes2/Heigh_Tes2 ! m2
Diameter_Tes2 = (4*ATop_Tes2/PI)^0.5 ! m 
ALat_Tes2 = Heigh_Tes2*PI*Diameter_Tes2 ! m2
UaBot_Tes2= Ubot_Tes2*ATop_Tes2 ! @userDefined W/k 
Uaz1_Tes2 = Ufoam_Tes2*ALat_Tes2/3 ! @userDefined W/k
Uaz2_Tes2 = Ufoam_Tes2*ALat_Tes2/3 ! @userDefined W/k
Uaz3_Tes2 = Ufoam_Tes2*ALat_Tes2/3 ! @userDefined W/k
UaTop_Tes2 = Ufoam_Tes2*ATop_Tes2 ! @userDefined W/k
CONSTANTS 4
MoInsPlate_Tes2=0 ! 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2=0  ! 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2=0  ! oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2=0 ! W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
UNIT 115 TYPE 1925      !Changed automatically
PARAMETERS 219 
Vol_Tes2     ! 1: m3, volume of store
RhoWat_Tes2  ! 2: kg/m3, density of storage media
CpWat_Tes2   ! 3: kJ/kgK, specific heat of storage media
lamZ_Tes2    ! 4: W/mK, effective vertical thermal conductivity of TES
Heigh_Tes2   ! 5: m, storage height
TIni_Tes2   ! 6: oC, initial temperature
nCvMax_Tes2  ! 7: -, minimum relative plug height
nCvMin_Tes2  ! 8: -, maximum relative plug height
maxTDiff_Tes2  ! 9: K, maximum temperature difference between plugs
readMode_Tes2  ! 10: 1: from table, 0: Tini and CapTot
Tref_Tes2     ! 11: oC, reference temperature
UaBot_Tes2 ! W/k 
Uaz1_Tes2  ! W/k
Uaz2_Tes2  ! W/k
Uaz3_Tes2  ! W/k
UaTop_Tes2 ! W/k
tMax_Tes2
0	0	0 ! 17-20 unsused parameters
zInDp1_Tes2 zOutDp1_Tes2 zero Dp1Strat_Tes2 ! 21 - 25: zIn, zOut, cp, strat
zInDp2_Tes2 zOutDp2_Tes2 zero Dp2Strat_Tes2 ! 26 - 30: zIn, zOut, cp, strat
-1 -1 zero zero ! 31 - 35: zIn, zOut, cp, strat
-1 -1 zero zero ! 36 - 40: zIn, zOut, cp, strat
-1 -1 zero zero ! 41 - 45: zIn, zOut, cp, strat
-1 -1 zero zero ! 46 - 50: zIn, zOut, cp, strat
-1 -1 zero zero ! 51 - 55: zIn, zOut, cp, strat
-1 -1 zero zero ! 56 - 60: zIn, zOut, cp, strat
-1 -1 zero zero ! 61 - 65: zIn, zOut, cp, strat
-1 -1 zero zero ! 66 - 70: zIn, zOut, cp, strat
zSen1_Tes2 zSen2_Tes2 zSen3_Tes2 zSen4_Tes2 zSen5_Tes2 zSen6_Tes2 zSen7_Tes2 zSen8_Tes2 zSen9_Tes2 zSen10_Tes2 ! 61-71 : relative storage temperature sensor heights 
zSenAvgBot1_Tes2 zSenAvgTop1_Tes2 ! 71-72 : relative position of lower and upper edge temeprature sensors
zSenAvgBot2_Tes2 zSenAvgTop2_Tes2 ! 73-74 : relative position of lower and upper edge temeprature sensors
zSenAvgBot3_Tes2 zSenAvgTop3_Tes2 ! 75-76 : relative position of lower and upper edge temeprature sensors
zSenAvgBot4_Tes2 zSenAvgTop4_Tes2 ! 77-78 : relative position of lower and upper edge temeprature sensors
zSenAvgBot5_Tes2 zSenAvgTop5_Tes2 ! 79-80 : relative position of lower and upper edge temeprature sensors
MoInsPlate_Tes2 ! 81: 0-2, Insulation Plate Mode: 0 = no insulation plate inside TES, 1 = insulation plate at fixed relative height, 2 = insulation plate at fixed temperature / density controlled 
zInsPlate_Tes2  ! 82: 0-1, relative position of fixed height insulation plate inside TES (only for Insulation Plate Mode = 1
TinsPlate_Tes2  ! 83: oC, temperature at which moveable insulation plate floats in TES (only for Insulation Plate Mode = 2)
UAinsPlate_Tes2 ! 84: W/K, overall heat transfer coefficient across moveable insulation plate (including heat transfer in gap between plate and wall and in wall at the respective height)
nHxUsed_Tes2     ! 85: number Of used Hx
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 1
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 2
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 3
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 4
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 5
-1 -1 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero ! Heax exchanger 6
zAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
INPUTS 69
Tdp1In_Tes2 Mfrdp1_Tes2 Tdp1InRev_Tes2
Tdp2In_Tes2 Mfrdp2_Tes2 Tdp2InRev_Tes2
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
TroomStore
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
zero zero zero
qAux1_Tes2 zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero zero 
zero zero zero zero zero zero zero zero zero 
EQUATIONS 2
Qdp1_Tes2=[115,31]  !Changed automatically
Qdp2_Tes2=[115,32]  !Changed automatically
EQUATIONS 21
TAvg_Tes2 = [115,180]  !Changed automatically
T1_Tes2 =[115,21]  !Changed automatically
T2_Tes2 =[115,22]  !Changed automatically
T3_Tes2 =[115,23]  !Changed automatically
T4_Tes2 =[115,24]  !Changed automatically
T5_Tes2 =[115,25]  !Changed automatically
T6_Tes2 =[115,26]  !Changed automatically
T7_Tes2 =[115,27]  !Changed automatically
T8_Tes2 =[115,28]  !Changed automatically
T9_Tes2 =[115,29]  !Changed automatically
T10_Tes2 =[115,30]  !Changed automatically
Tsen1_Tes2 =[115,71]  !Changed automatically
Tsen2_Tes2 =[115,72]  !Changed automatically
Tsen3_Tes2 =[115,73]  !Changed automatically
Tsen4_Tes2 =[115,74]  !Changed automatically
Tsen5_Tes2 =[115,75]  !Changed automatically
Tsen6_Tes2 =[115,76]  !Changed automatically
Tsen7_Tes2 =[115,77]  !Changed automatically
Tsen8_Tes2 =[115,78]  !Changed automatically
Tsen9_Tes2 =[115,79]  !Changed automatically
Tsen10_Tes2 =[115,80]  !Changed automatically
EQUATIONS 1
qHeatSource_Tes2 = [115,181]  !Changed automatically
EQUATIONS 5
sumQv_Tes2     = [115,176]  !Changed automatically
sumQLoss_Tes2  = [115,177]  !Changed automatically
sumQAcum_Tes2  = [115,178]  !Changed automatically
sumQPorts_Tes2 = [115,179]  !Changed automatically
Imb_Tes2       = [115,64]   !Changed automatically
CONSTANTS 1 
unitPrinter_Tes2 = 118
ASSIGN temp\TES2_MO.Prt unitPrinter_Tes2 
UNIT 116 TYPE 46 !Changed automatically
PARAMETERS 5
unitPrinter_Tes2 ! 1: Logical unit number, -
-1  ! 2: Logical unit for monthly summaries
1 ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1  ! 4: Printing & integrating interval, h. -1 for monthly integration
0  ! 5: Number of inputs to avoid integration
INPUTS 8
sumQv_Tes1 sumQLoss_Tes1 sumQAcum_Tes1 sumQPorts_Tes1 Imb_Tes1 Qdp1_Tes2 Qdp2_Tes2 qHeatSource_Tes2 
zero zero zero zero zero zero zero zero 
UNIT 117 TYPE 65      !Changed automatically
PARAMETERS 12   
10     ! 1 Nb. of left-axis variables 
0     ! 2 Nb. of right-axis variables
0     ! 3 Left axis minimum 
100     ! 4 Left axis maximum -
0     ! 5 Right axis minimum 
100     ! 6 Right axis maximum 
nPlotsPerSim     ! 7 Number of plots per simulation 
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing 
-1     ! 10 Logical unit for output file 
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 10     
T1_Tes2 T2_Tes2 T3_Tes2 T4_Tes2 T5_Tes2 T6_Tes2 T7_Tes2 T8_Tes2 T9_Tes2 T10_Tes2 
T1_Tes2 T2_Tes2 T3_Tes2 T4_Tes2 T5_Tes2 T6_Tes2 T7_Tes2 T8_Tes2 T9_Tes2 T10_Tes2 
LABELS  3         
Temperatures  
MassFlows  
Tes%d 
 **********************************************************************
 ** dhw_mfh.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\tapWater 
 **********************************************************************
*******************************
**BEGIN dhw_mfh.ddck 
*******************************
EQUATIONS 2
Tdhw = TPiDHWDemand ![22,1]     ! Warm water supply temperature from WW heat exchanger or mixing valve [ï¿½C]
MfrDhw = ABS(MfrPiDHWDemand) ! Mass flow on consumption side mixed down, kg/h = MfrDHWSet
EQUATIONS 1
qSysOut_DhwDemand = Pdhw_kW
CONSTANTS 1
TcwStd = TcwAvg   ! Standard cold water temperature (ï¿½C)   TcwAvg  from weatherData
EQUATIONS 1
MfrDHWset = dtDhwCorrect*MfrDHWreal
CONSTANTS 1
unitReadDhw = 123
 ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\tapWater\DhwForMFH6appartments_2min_tset55.dat" unitReadDhw 
CONSTANTS 2
scaleDHW = 1
dtDHWdata = 1/30.     ! timestep of DHW data-file
EQUATIONS 2
Pdhw_kW = MfrDhw*(Tdhw-Tcw)*CPWAT/3600                ! DHW-consumption power [kW]
PdhwTheoretic_kW = MfrDhw*(TdhwSet-Tcw)*CPWAT/3600    ! DHW-consumption power [kW]
CONSTANTS 1    
PelPuDHW_kW = 0     ! Electricity consumption of DHW pump! [kW]
UNIT 119 TYPE 9      !Changed automatically
PARAMETERS 26     !
6     ! 1 Mode
2     ! 2 Header Lines to Skip
5     ! 3 No. of values to read
dtDHWdata    ! 4 Time interval of data
-1  1  0  0  ! 5 Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  ! 5 Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  ! 5 Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  ! 5 Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
-1  1  0  0  ! 5 Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
unitReadDhw           ! 9 Logical unit for input file
-1           ! 10 Free format mode
EQUATIONS 3     
QDHWstd = [119,3]*scaleDHW      !Changed automatically
MfrDHWreal = [119,4]*scaleDHW   !Changed automatically
TdhwSetProfile = [119,5]      !Changed automatically
EQUATIONS 3
dtDhwCorrect = (TdhwSet-TcwStd)/(TdhwSet-Tcw)
TdhwHxSet = TdhwSet+ 0.1               ! Setpoint for heat exchanger control (if present), ï¿½C
PdhwIdeal_kW = QDHWstd*dtDhwCorrect/dtDHWdata  ! ideal draw off power, kW
EQUATIONS 5     ! post calculations of DHW loop
dTdhwFlow = GT(MfrDHWset,0)*(TdhwSet-Tdhw)     ! missed temperature of warm water, K
TDHWBkp = Tdhw
dTdhwAux = MAX(0,(TdhwSet-TDHWBkp))     
PpenDHW_kW = 1.5*MfrDHWset*CPWAT*dTdhwFlow/3600
PhxDloss_kW = 0     ! losses of external DHW module, kW
CONSTANTS 1
unitPrinterDHW = 124
ASSIGN temp\DHW_MO.Prt unitPrinterDHW 
UNIT 121 TYPE 46      !Changed automatically
PARAMETERS 5     
unitPrinterDHW     ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     ! 4: Printing & integrating interval, h. -1 for monthly integration
0     ! 5: Number of inputs to avoid integration, -
INPUTS 5
Time  Pdhw_kW  PpenDHW_kW  PelPuDHW_kW  PdhwIdeal_kW        
Time  Pdhw_kW  PpenDHW_kW  PelPuDHW_kW  PdhwIdeal_kW 
CONSTANTS 1
unitHourlyDHW = 125
ASSIGN temp\DHW_HR.Prt unitHourlyDHW 
UNIT 122 TYPE 46      !Changed automatically
PARAMETERS 6   
unitHourlyDHW    ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1		! 6: Output number to avoid integration
INPUTS 5
Tdhw Pdhw_kW  PpenDHW_kW  PelPuDHW_kW  PdhwIdeal_kW          
Tdhw Pdhw_kW  PpenDHW_kW  PelPuDHW_kW  PdhwIdeal_kW
UNIT 120 TYPE 65      !Changed automatically
PARAMETERS 12     
1     ! 1 Nb. of left-axis variables
1     ! 2 Nb. of right-axis variables
0     ! 3 Left axis minimum
300     ! 4 Left axis maximum
0     ! 5 Right axis minimum
60     ! 6 Right axis maximum
nPlotsPerSim     ! 7 Number of plots per simulation
12     ! 8 X-axis gridpoints
1     ! 9 Shut off Online w/o removing
-1     ! 10 Logical unit for output file
0     ! 11 Output file units
0     ! 12 Output file delimiter
INPUTS 2    
MfrDhw  
Tdhw 
MfrDhw  
Tdhw 
LABELS  3     
massFlow
Temperatures     
DHW-Hyd
 **********************************************************************
 ** elDemand.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\tapWater 
 **********************************************************************
*******************************
**BEGIN elDemand.ddck 
*******************************
EQUATIONS 1
elSysOut_HHDemand = PelHH_kW
EQUATIONS 1
PelHH_kW = frPelHH*PelHhDr_kW    !kW, um Faktor fr korrigierter HH-Strom
CONSTANTS 1
unitReadEl_3 = 127
 ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\tapWater\20191107_MFH_30_electricity_profile_2min.txt" unitReadEl_3 
UNIT 126 TYPE 9     !Changed automatically
PARAMETERS 10
6    !-, 1, Mode
0    !-, 2, Header Lines to Skip
1    !-, 3, No. of values to read
dtSim    !h, 4, Time interval of data
-1  30  0  0    !----, 5-8, Interpolate (+) or not (-)? 6: Multuplication factor, 7: Addition factor, 8: Average (0) or instantaneous (1) value
unitReadEl_3    !-, 9, Logical unit for input file
-1    !-, 10, Free format mode
EQUATIONS 2    !, Output of PVT HH el. Data reader
PelHhDr_kW = [126,1]  !Changed automatically
frPelHH = 1.0    !-, Korrekturfaktor fÃ¼r HH-Strom
 **********************************************************************
 ** mfb30.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\tapWater 
 **********************************************************************
*******************************
**BEGIN mfb30.ddck
*******************************
CONSTANTS 5   
scaleBuilding = 1
TBuiFlNom = 30 ! 35     ! Design flow temp. heating syst. [Â°C]
TBuiRtNom = 25 ! 30     ! Design return temp. heating syst. [Â°C]
Precond = NIX      ! Extracted mean ground preconditioning power
PheatBuiD = 15*3600
EQUATIONS 6	! Shading Factor (Blinds, other Buildings etc.)
win_g = 0.5835	! g-value windows
win_g_shd = 0.063	! g-value of the window when shaded with blinds
shd_fix_N = 0.89	! BerÃ¼cksichtigt Fensterleibung, andere GebÃ¤ude, Balkone etc. (kann direkt aus Lesosai oder SIA380/1 Ã¼bernommen werden)
shd_fix_S = 0.43	! BerÃ¼cksichtigt Fensterleibung, andere GebÃ¤ude, Balkone etc. (kann direkt aus Lesosai oder SIA380/1 Ã¼bernommen werden)
shd_fix_E = 0.86	! BerÃ¼cksichtigt Fensterleibung, andere GebÃ¤ude, Balkone etc. (kann direkt aus Lesosai oder SIA380/1 Ã¼bernommen werden)
shd_fix_W = 0.82	! BerÃ¼cksichtigt Fensterleibung, andere GebÃ¤ude, Balkone etc. (kann direkt aus Lesosai oder SIA380/1 Ã¼bernommen werden)
EQUATIONS 3	
etaHeatRec = 0.8*LT(Tamb24,18)	! Heatrecovery efficiency of the ventilation system
VfrAirExTot = VfrInf + VfrVent + VfrWindow	! Air exchange of the building [m3/s]
VfrWindow = AND(GT(MOD(time,8760),2160),LT(MOD(time,8760),6552))*OR(GT(MOD(time,24),20),LT(MOD(time,24),7))*4.2*(ABS((Troom-Tamb))/((Troom+Tamb)/2+273))^(0.5)*ScaleVfrWindow	! Infiltration due window opening [m3/s] (Readout Textfile!)
CONSTANTS 12
Cm = 814754369.89*scaleBuilding ! J/K Internal capacity of the building J/K, 165000*(floor surface), "moyen" / mittlere therm. KapazitÃ¤t
Am = 5446*scaleBuilding      ! m2 effective mass area, 2.5*(floor surface), "moyen" / mittlere therm. KapazitÃ¤t
UaWin = 61.9429*scaleBuilding    ! Thermal transmission coefficient of doors, windows, curtains walls and glazed walls W/K
HveISO = Ua_vent*scaleBuilding ! ventilation heat loss coefficient 300 ; m3/day *day/s * kg/m3 * J/kg K = W/K
Htr_op = 532.2429*scaleBuilding ! W/K, UA value of walls 
PGainPer = 1440*scaleBuilding	! Maximale WÃ¤rmeeintrag durch Personen [W]
PGainEquip = 7649.2*scaleBuilding	! Maximaler WÃ¤rmeeintrag durch GerÃ¤te [W]
PGainLight = 0!  7649.2*0.75	Maximaler WÃ¤rmeeintrag durch Beleuchtung [W]
ScaleVfrWindow = 0.6667
ScaleVfrVent = 0.6542
VfrInf = 0	! Infiltration  [m3/s]
VfrVent = 0.33*ScaleVfrVent*scaleBuilding	! Ventilation  [m3/s]
CONSTANTS 6
AreaBui = 1205*scaleBuilding ! Conditioned floor area m2
volBui = 2902*scaleBuilding  ! m2
AsolN = 54.21*scaleBuilding  ! effective reception areas of the windows of the north
AsolS = 172.53*scaleBuilding
AsolE = 43.81*scaleBuilding
AsolW = 26.32*scaleBuilding
 **********************************************************************
 ** CitySMA_dryN.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather 
 **********************************************************************
*******************************
**BEGIN City.dck
*******************************
CONSTANTS 7     
Lat = 47.38     ! Latitude, Â°
TambD = -10     ! ambient design temperature of heating system, Â°C
TambAvg = 9.33    ! average outdoor temperature, Â°C
dTambAmpl = 9.3     ! amplitude of outside temperature, K
tTambShift = 488     ! Offset of outside air temperature minimum , h
ddTcwOffset = 40     ! time shift of minimum cold water temperature, d
altid = 556   
CONSTANTS 4
formatWeatherData = 1! 1 = user format, 2 = Standard weather file in the TMY2 format
unitWeatherData = 128
 unitWeatherData2 = 129
 unitWeatherData3 = 130
 ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather\SMA_dryN_hourly.99" unitWeatherData 
ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather\SMA_dryN_hourly.99" unitWeatherData2 
ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather\SMA_dryN_hourly.99" unitWeatherData3 
 **********************************************************************
 ** internal_gains.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather 
 **********************************************************************
*******************************
**BEGIN internal_gains.ddck 
*******************************
EQUATIONS 3
qSysOut_CiBuiSH = PBuiGainCircLoss_KW*HeatingSeasonOn
qSysOut_CiBui = PBuiGainCircLoss_KW*Not(HeatingSeasonOn)
qSysOut_CiLoss = CircLoss-qSysOut_CiBuiSH-qSysOut_CiBui
EQUATIONS 3
CircLoss = PPiCircLoss_kW
HeatingSeasonOn = BoHS
scaleBuiSize = scaleBuilding
EQUATIONS 1
PbuiIntGain = scaleBuiSize*(PBuiLight_kW+PbuiGainPers_KW+PBuiGainEq_KW+PBuiGainCircLoss_KW)*3600     ! Internal Gains [kJ/h]
CONSTANTS 1
factorCircToSh = 0.5 !How much of circulation losses go to SH
CONSTANTS 1
unitReadIntGain = 132
 ASSIGN "C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather\int_gains_mfb_2019.txt" unitReadIntGain 
UNIT 131 TYPE 9      !Changed automatically
PARAMETERS 22     
5     ! 1 Mode
1     ! 2 Header Lines to Skip
4     ! 3 No. of values to read
1     ! 4 Time interval of data
 -1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
 -1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
  -1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
 -1 1 0 0     ! 1st Data to read: 1: Interpolate (+) or not? (-); 2: Multiplication factor; 3: Addition factor; 4: average (0) or instantaneous (1)
unitReadIntGain     ! 9 Logical unit for input file (vorher 18)
-1     ! 10 Free format mode     
EQUATIONS 4    ! Internal Gains
PBuiLight_kW = scaleBuiSize*[131,4]/1000*PGainLight      !Changed automatically
PbuiGainPers_KW = scaleBuiSize*[131,3]/1000*PGainPer      !Changed automatically
PBuiGainEq_KW = scaleBuiSize*[131,2]/1000*PGainEquip      !Changed automatically
PBuiGainCircLoss_KW = CircLoss*factorCircToSh    ! relative air mass flow rate for the SFH, -
 **********************************************************************
 ** type5998.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather 
 **********************************************************************
**************************************
**BEGIN type5998.ddck 
**************************************
EQUATIONS 2
myPheatBui = PheatBui
myPBuiIntGain = PBuiIntGain !from internal gains calculation 
EQUATIONS 1
TroomRc = [140,1] !Changed automatically
CONSTANTS 3
TroomSet   = 21.00     ! Setpoint for Room temperature, Â°C
TroomSetCool   = 24.00     ! Setpoint for Room temperature for cooling, Â°C
dTCool = 1
EQUATIONS 1
CoolingNeeded = OR(AND(GE(TroomRc,TroomSetCool-dTCool),CoolingNeededRc),GE(TroomRc,TroomSetCool)) !Deadband
UNIT 133 TYPE 816	  !Changed automatically
PARAMETERS 2
1		! 1 NrV
48		! 2 tav(X)
INPUTS 1
Tamb		! [equation] Va(X)
Tamb 
UNIT 134 TYPE 2	 !Changed automatically
PARAMETERS 2	
5	! 1 No. of oscillations
5000	! 2 High limit cut-out
INPUTS 6	
IT_N	! Radiation:IT_H ->Upper input value
0,0       	! Lower input value
0,0       	! Monitoring value
shadingControlN     	! Output control function ->Input control function
0,0       	! Upper dead band
0,0       	! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
shadingControlN=[134,1] !Changed automatically
UNIT 137 TYPE 2	 !Changed automatically
PARAMETERS 2	
5	! 1 No. of oscillations
5000	! 2 High limit cut-out
INPUTS 6	
IT_S	! Radiation:IT_H ->Upper input value
0,0       	! Lower input value
0,0       	! Monitoring value
shadingControlS     	! Output control function ->Input control function
0,0       	! Upper dead band
0,0       	! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
shadingControlS=[137,1] !Changed automatically
UNIT 135 TYPE 2	 !Changed automatically
PARAMETERS 2	
5	! 1 No. of oscillations
5000	! 2 High limit cut-out
INPUTS 6	
IT_E	! Radiation:IT_H ->Upper input value
0,0       	! Lower input value
0,0       	! Monitoring value
shadingControlE     	! Output control function ->Input control function
0,0       	! Upper dead band
0,0       	! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1
shadingControlE=[135,1] !Changed automatically
UNIT 136 TYPE 2	 !Changed automatically
PARAMETERS 2	
5	! 1 No. of oscillations
5000	! 2 High limit cut-out
INPUTS 6	
IT_W	! Radiation:IT_H ->Upper input value
0,0       	! Lower input value
0,0       	! Monitoring value
shadingControlW     	! Output control function ->Input control function
0,0       	! Upper dead band
0,0       	! Lower dead band
15 0 0 0 720.0 540.0	
EQUATIONS 1	
shadingControlW=[136,1] !Changed automatically
UNIT 138 TYPE 2	 !Changed automatically
PARAMETERS 2	
5	! 1 No. of oscillations
95	! 2 High limit cut-out
INPUTS 6	
Troom	! Building:    1- (air temperature of zone)  TAIR   1 ->Upper input value
0,0      	! Lower input value
0,0      	! Monitoring value
shadingConTemp    	! Output control function ->Input control function 49,1
0,0      	! Upper dead band
0,0      	! Lower dead band
20.1 0 0 0 21 20 	
EQUATIONS 1	
shadingConTemp=[138,1] !Changed automatically
EQUATIONS 4	! Variable Shading
Fsh_N = shd_fix_N * (AND(shadingConTemp,shadingControlN)*win_g_shd+NOT(AND(shadingConTemp,shadingControlN))*win_g)	
Fsh_S = shd_fix_S * (AND(shadingConTemp,shadingControlS)*win_g_shd+NOT(AND(shadingConTemp,shadingControlS))*win_g)	! Wird Fenster g-Value im Model berÃ¼cksichtigt??? Entsprechend dann XX ausfÃ¼llen
Fsh_E = shd_fix_E * (AND(shadingConTemp,shadingControlE)*win_g_shd+NOT(AND(shadingConTemp,shadingControlE))*win_g)	
Fsh_W = shd_fix_W * (AND(shadingConTemp,shadingControlW)*win_g_shd+NOT(AND(shadingConTemp,shadingControlW))*win_g)	
EQUATIONS 2	! Ventilation and Infiltration
TairSup = ((Tamb+(Troom-Tamb)*etaHeatRec)*VfrVent+Tamb*(VfrInf+VfrWindow))/VfrAirExTot	! Temperature of the air coming into the building (infiltration and ventilation)
Ua_vent = CPAIR * 1000 * (VfrAirExTot) *RHOAIR	! Thermal transmission coefficient due ventilation and infiltration [W/K]
CONSTANTS 1
UaBui = Htr_op
CONSTANTS 14
rhoAir = 1.002 ! kg/m3
cpAir = 1.2041 ! kJ/kgK
freeMode  = 1 ! 
powerMode = 0 !
heatEmmitter = 0
his = 3.45	   ! Heat transfer coefficient between the air node Tair and the star node W/m2K
hms = 9.1      ! Heat transfer coefficient between the mass-related node Tm and the star node W/m2K
xat = 5.4      ! Ratio between the internal surfaces area and the floor area
Nsurf = 4
Cair = volBui*rhoAir*cpAir*1000 !3128 !J/K
Tinitial = 21
Tint_Hset = 21
Tint_Cset = 26
EpsilonWindow = 0.9
EQUATIONS 5
PGainISO = myPbuiIntGain   ! Internal Gains [kJ/h] 
PlossInfr_N = 0!.67*10^-8*((TroomRc+273.15)^4-(Tamb+273.15)^4)*AsolN
PlossInfr_S = 0!5.67*10^-8*((TroomRc+273.15)^4-(Tamb+273.15)^4)*AsolS
PlossInfr_W = 0!5.67*10^-8*((TroomRc+273.15)^4-(Tamb+273.15)^4)*AsolW
PlossInfr_E = 0!5.67*10^-8*((TroomRc+273.15)^4-(Tamb+273.15)^4)*AsolE
UNIT 139 TYPE 5998	  !Changed automatically
PARAMETERS 13
Cm		! 1 J/K, thermal capacitance of zone (voir ISO 13790-2008 : 12.3)
Am		! 2 m2, surface of the effective thermal mass  (voir ISO 13790-2008 : 12.2.2)
AreaBui	! 3 m2, surface of the heated floor area (voir ISO 13790-2008 : 6.4)
UaWin	! 4 W/K, window heat transfer coefficient (voir ISO 13790-2008 : ANNEXE A)
his		! 5 W/m2K, Heat transfer coefficient between the inner air and the star-node / wall surface (3.45 W/mÂ².K according to the standard)
hms		! 6 W/m2K, heat transfer coefficient between the thermal capacity and the inner surface / star-node (9.1 W/mÂ².K according to the standard)
xat		! 7 ratio between the surface of the inner walls and the heated floor (4.5 according to the standard)
Nsurf		! 8 Nsurf
heatEmmitter		! 9 Heat emitter type
freeMode		! 10 "True" : Calculation of the building temperatures given Phc_nd as an input [Temperatures in outputs 1 to 4 correspond then to this kind of model)
powerMode		! 11 "AC"   : "True" = Calculation of the required power for heating or cooling the building according to set point temp. Tint_Hset and Tint_Cset (PAR(14) and PAR(15)) [Temperatures in outputs 1 to 4 correspond to this kind of model only if "Free" mode PAR(10) is <False>]
Cair		! 12 C_air
Tinitial
INPUTS 23
Tamb		! EQU_Weather:Tamb ->Text
TairSup		! EQU_Weather:Tamb ->Tsup
myPheatBui		! kJ/h, heating power from heating system
PGainISO		! kJ/h, internal heat gains (voir ISO 13790-2008 : 10.2)
HveISO		! W/K, ventilation heat loss coefficient (voir ISO 13790-2008 : ANNEXE A)
Htr_op		! [unconnected] W/K, overall heat transfer coefficient of outside walls and roof (voir ISO 13790-2008 : ANNEXE 
0,0      !not used
IT_N		! kJ/hm2, total solar irradiation on surface 
Fsh_N		! non-shading factor for surface 1
AsolN		! m2, effective reception area of surface 1 (voir ISO 13790-2008 : 11.3.3 et 11.3.4)
PlossInfr_N	! kJ/h, long wave losses of surface 1  (voir ISO 13790-2008 : 11.3.5 et 11.4.6)
IT_S		! EQ_Radiation:IT_S_ISO ->Isol-2
Fsh_S		! [equation] Fsh_ob-2
AsolS		! [unconnected] Asol-2
PlossInfr_S		! [unconnected] Ploss_GLO-2
IT_E		! EQ_Radiation:IT_E_ISO ->Isol-3
Fsh_E		! [equation] Fsh_ob-3
AsolE		! [unconnected] Asol-3
PlossInfr_E		! [unconnected] Ploss_GLO-3
IT_W		! EQ_Radiation:IT_W_ISO ->Isol-4
Fsh_W		! [equation] Fsh_ob-4
AsolW		! [unconnected] Asol-4
PlossInfr_W		! [unconnected] Ploss_GLO-4
10 10 0 0 1 67.55 0 0 Fsh_N 1.43 20 0 Fsh_S 5.71 80 0 Fsh_E 1.9 27 0 Fsh_W 1.9 27 
EQUATIONS 11
Troom = [139,1] !Changed automatically
TMass = [139,2] !Changed automatically
PBuiUAstatic_kW = [139,11]/3600 !Changed automatically
PbuiVent_kW = [139,12]/3600 !Changed automatically
PAcumBui_kW = [139,13]/3600 !Changed automatically
PBuiSol_kW = [139,5]/3600 !Changed automatically
PBuiGains_kW = ([139,6]+[139,7]+[139,8]-[139,5]+[139,9])/3600 !Changed automatically
TroomStar = [139,3] !Changed automatically
TroomOp = [139,4] !Changed automatically
PBuiIntGain_kW = myPBuiIntGain/3600
PBuiGrd_kW  = 0
UNIT 140 TYPE 993  !Changed automatically
PARAMETERS 1     
3     ! 1: number of variables to be remembered
INPUTS 3    
Troom TRoomStar CoolingNeeded
20 20 0
EQUATIONS 2    ! outputs of Input Value Recall   
TRoomStarRc = [140,2]      !Changed automatically
CoolingNeededRc = [140,3] !Changed automatically
EQUATIONS 7     ! penalty calculation for space haeting / cooling according to Task 26 and Task 32
X = 2     ! exponent for penalty calculation
NightPen = GT(MOD(time,24),23)+LT(MOD(time,24),6)        
DayPen = Not(NightPen)       
dTsh = MAX(0,19.5-Troom)*DayPen+MAX(0,19.5-Troom)*NightPen      ! delta-T for room heating not met JS: Change night penalty to 19.5 because we don't heat less during night
PpenSH_kW = UaBui*(dTsh+(dTsh+1)^X-1)/1000.0     ! penalty function for room-temperature below 19.5Â°C [kW]
dTsc = MAX(0,(Troom-TroomSetCool))     ! delta-T for room cooling not met
PpenSC_kW = UaBui*(dTsc+(dTsc+1)^X-1)/1000.0     ! penalty function for room-temperatures above limits of DIN 1946-2 [kW]
CONSTANTS 1 !The ISO model does not provide these ones
PbuiInf_kW = 0
CONSTANTS 1
unitPrinterBui = 143
ASSIGN temp\BUILDING_MO.Prt unitPrinterBui 
UNIT 141 Type 46  !Changed automatically
PARAMETERS 6    
unitPrinterBui ! 1: Logical unit number, -
-1             ! 2: Logical unit for monthly summaries, -
1              ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1             ! 4: Printing & integrating interval, h. -1 for monthly integration
1              ! 5: Number of inputs to avoid integration, -
1              ! 6: Output number to avoid integration
INPUTS 8
Time  PBuiSol_kW PBuiGains_KW PpenSH_kW  
PBuiUAstatic_kW PbuiInf_kW PbuiVent_kW PAcumBui_kW dTsc
Time  PBuiSol_kW PBuiGains_KW PpenSH_kW 
PBuiUAstatic_kW PbuiInf_kW PbuiVent_kW PAcumBui_kW dTsc
CONSTANTS 1
unitPrintHouVar = 144
ASSIGN temp\Building_HR.hr unitPrintHouVar 
UNIT 142 Type 46      !Changed automatically
PARAMETERS 6    
unitPrintHouVar   ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1 ! 6: Output number to avoid integration
INPUTS 4
Time Tamb Tamb24  Troom  
Time Tamb Tamb24  Troom 
 **********************************************************************
 ** weather_data_base.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\weather 
 **********************************************************************
*******************************
**BEGIN WeatherData.dck
*******************************
EQUATIONS 11
tAmbDry = [146,1]       !Changed automatically
relHum  = [146,2]	   !Changed automatically
vWind   = [146,3]       !Changed automatically
dirWind = [146,4]       !Changed automatically
pAmb_Pa = [146,5]       !Changed automatically
AISZ = [146,10]         !Changed automatically
AISA = [146,11]         !Changed automatically
IT_H = Max([146,12],0)  !Changed automatically
IB_H = Max([146,13],0)  !Changed automatically
ID_H = [146,14]         !Changed automatically
AI_H = [146,16]         !Changed automatically
EQUATIONS 39
IT_N = [146,18]      !Changed automatically
AI_N = [146,22]      !Changed automatically
IB_N = [146,19] * LT(AI_N,90)      !Changed automatically
IT_S = [146,24]      !Changed automatically
IB_S = [146,25]      !Changed automatically
ID_S = [146,26]+[146,27]       !Changed automatically
AI_S = [146,28]      !Changed automatically
IT_E = [146,30]     !Changed automatically
IB_E = [146,31]      !Changed automatically
ID_E = [146,32]+[146,33]  !Changed automatically
AI_E = [146,34]     !Changed automatically
IT_W = [146,36]     !Changed automatically
IB_W = [146,37]      !Changed automatically
ID_W = [146,38]+[146,39]  !Changed automatically
AI_W = [146,40]      !Changed automatically
IT_surfUser_1 = [146,42]     !Changed automatically
IB_surfUser_1 = [146,43]      !Changed automatically
ID_surfUser_1 = [146,44] +[146,45]  !Changed automatically
IDS_surfUser_1 = [146,44]  !Changed automatically
IDG_surfUser_1 = [146,45]  !Changed automatically
AI_surfUser_1 = [146,46]      !Changed automatically
IT_surfUser_2 = [146,48]      !Changed automatically
IB_surfUser_2 = [146,49]      !Changed automatically
ID_surfUser_2 = [146,50] +[146,51]  !Changed automatically
IDS_surfUser_2 = [146,50]  !Changed automatically
IDG_surfUser_2 = [146,51]  !Changed automatically
AI_surfUser_2 = [146,52]      !Changed automatically
IT_surfUser_3 = [146,54]      !Changed automatically
IB_surfUser_3 = [146,55]   !Changed automatically
ID_surfUser_3 = [146,56] +[146,57]   !Changed automatically
IDS_surfUser_3 = [146,56]  !Changed automatically
IDG_surfUser_3 = [146,57]   !Changed automatically
AI_surfUser_3 = [146,58] !Changed automatically
IT_surfUser_4 = [146,60]      !Changed automatically
IB_surfUser_4 = [146,61]   !Changed automatically
ID_surfUser_4 = [146,62] +[146,63] !Changed automatically
IDS_surfUser_4 = [146,62]  !Changed automatically
IDG_surfUser_4 = [146,63]      !Changed automatically
AI_surfUser_4 = [146,64] !Changed automatically
EQUATIONS 8
IT_surfUser_4_Wm2 = IT_surfUser_4/3.6
IT_surfUser_3_Wm2 = IT_surfUser_3/3.6
IT_surfUser_2_Wm2 = IT_surfUser_2/3.6
IT_surfUser_1_Wm2 = IT_surfUser_1/3.6
IT_S_Wm2 =IT_S/3.6
IT_N_Wm2 =IT_N/3.6
IT_W_Wm2 =IT_W/3.6
IT_E_Wm2 =IT_E/3.6
EQUATIONS 4
IT_H_kW = IT_H/3600  
IB_H_kW = IB_H/3600  
IT_S_kW = IT_S/3600     ! Irradiation on south plane in kW/m2
IB_S_kW = IB_S/3600     ! Direct Irradiation on south plane in kW/m3
EQUATIONS 2
IT_H_Wm2 = IT_H_kW*100  
IB_H_Wm2 = IB_H_KW*100  
EQUATIONS 3    ! pressure conversions
pamb_kPa = pamb_Pa/1000     ! ambient pressure [kPa]
pamb_atm = pamb_kPa/101.325     ! Ambient pressure [atm]
pamb_bar = pamb_kPa/100     ! Ambient pressure [bar]
EQUATIONS 2     
Tsky = [145,1]      !Changed automatically
dTsky = Tsky-Tamb     ! delta-T from sky to ambient (K)
CONSTANTS 8    ! Turn the North,South,East and West orientations with "TURN"
TcwAvg = TambAvg     
TURN = 0.0     
AA_N = 180.0 + TURN     
AA_S = TURN     
AA_E = 270.0      
AA_W = 90.0 + TURN     
groundRef = 0.2
slope90 = 90.0
CONSTANTS 2
myUnitWeatherData   = unitWeatherData   !from the specific weatherFile
myFormatWeatherData = formatWeatherData   !formatWeatherData from the specific weatherFile
CONSTANTS 8  ! Values to be filled up by GUI
slopeSurfUser_1 = 45. ! Slope of surface-5
aziSurfUser_1 = 0.    ! Azimuth of surface-5
slopeSurfUser_2 = 10. ! Slope of surface-6
aziSurfUser_2 = 110.    ! Azimuth of surface-6
slopeSurfUser_3 = 10. ! Slope of surface-7
aziSurfUser_3 = 70.    ! Azimuth of surface-7
slopeSurfUser_4 = 10. ! Slope of surface-8
aziSurfUser_4 = 70.    ! Azimuth of surface-8
UNIT 146 TYPE 109  !Changed automatically
PARAMETERS 4
myFormatWeatherData  ! 1 = user format, 2 = Standard weather file in the TMY2 format  FROM CITY...
myUnitWeatherData    ! 2 Logical unit 
4     ! 3 Sky model for diffuse radiation: 1: Isotropic sky model; 2: Hay and Davies model; 3: Reindl model; 4: Perez model
1     ! 4 Tracking mode: 1: Fixed surface; 2: single-axis tracking,vertical axis (fixed slope); 3: single-axis tracking in the plane of the surface; 4 two axis tracking
INPUTS 17 ! these inputs don't accept numbers but variables
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
0,0
groundRef ! ground reflectance
slope90   ! Slope of surface-1
AA_N      ! Azimuth of surface-1
slope90   ! Slope of surface-2
AA_S      ! Azimuth of surface-2
slope90   ! Slope of surface-3
AA_E      ! Azimuth of surface-3
slope90   ! Slope of surface-4
AA_W      ! Azimuth of surface-4
slopeSurfUser_1 ! Slope of surface-5
aziSurfUser_1   ! Azimuth of surface-5
slopeSurfUser_2 ! Slope of surface-6
aziSurfUser_2   ! Azimuth of surface-6
slopeSurfUser_3 ! Slope of surface-7
aziSurfUser_3   ! Azimuth of surface-7
slopeSurfUser_4 ! Slope of surface-8
aziSurfUser_4   ! Azimuth of surface-8
UNIT 147 TYPE 33      !Changed automatically
PARAMETERS 3     
2     ! 1 Psychrometrics mode 2: dry bulb and relative humidity known
1     ! 2 Wet bulb mode 1: calculate wet bulb temperature; 0: do not calculate wet bulb temperature
1     ! 3 Error mode 1: only one warning will be printed for the whole simulation; 2: all warnings will be printed
INPUTS 3     
tAmbDry ! Ambient dry bulb temperature [Â°C]
relHum  ! Relative humidity [0..100]
pamb_atm     ! Ambient pressure [atm]
20 50 1      
EQUATIONS 6     
tAmb_Met = [147,7]       !Changed automatically
tAmbDewPoint = [147,8]      !Changed automatically
RHamb_100 = [147,6]       !Changed automatically
tAmb = Tamb_Met     ! Psychrometrics:Dry bulb temperature
RHamb_1 = RHamb_100/100     
Tcw = MAX(TcwAvg,0.1)     !  Temperature shift cold water, K . We avoid below 0 Â°C
UNIT 145 TYPE 69      !Changed automatically
PARAMETERS 2     
0     ! 1 mode for cloudiness factor
altid     ! 2 height over sea level
INPUTS 4     
tamb_Met        ! Psychrometrics:Dry bulb temperature ->Ambient temperature
tambDewPoint        ! Psychrometrics:Dew point temperature. ->Dew point temperature at ambient conditions
IB_H       ! Weather data:beam radiation on horizontal ->Beam radiation on the horizontal
ID_H      ! Weather data:sky diffuse radiation on horizontal ->Diffuse radiation on the horizontal
0 20 0 0     
CONSTANTS 1
unitPrinterWeather = 149
 EQUATIONS 1
one = 1 ! this is needed to get the total hours per month
ASSIGN temp\WEATHER_BASE_MO.Prt unitPrinterWeather 
UNIT 148 Type 46      !Changed automatically
PARAMETERS 6   
unitPrinterWeather    ! 1: Logical unit number, -
-1     ! 2: Logical unit for monthly summaries, -
1     ! 3: Relative or absolute start time. 0: print at time intervals relative to the simulation start time. 1: print at absolute time intervals. No effect for monthly integrations
-1     ! 4: Printing & integrating interval, h. -1 for monthly integration
1     ! 5: Number of inputs to avoid integration, -
1     ! 6: Output number to avoid integration
INPUTS 6  
Time Tamb one IT_H_KW IB_H_kW IT_surfUser_1_Wm2
Time Tamb hoursInMonth IT_H_KW IB_H_kW IT_surfUser_1_Wm2
 **********************************************************************
 ** end.ddck from C:\Daten\GIT\pytrnsys_gui\trnsysGUI\examples\TRIHP_dualSource\ddck\generic 
 **********************************************************************
***************************************************************
**BEGIN Monthly Energy Balance printer automatically generated from DDck files
***************************************************************
EQUATIONS 1
qImb =  - qSysOut_TesDhwLoss - qSysOut_TesDhwAcum + elSysIn_Q_TesDhwAux + qSysIn_Ghx + elSysIn_Q_HpComp - qSysOut_BuiDemand	 + qSysIn_BuiDemand	 - qSysOut_TesSHLoss - qSysOut_TesSHAcum + elSysIn_Q_TesSHAux - qSysOut_DhwDemand - qSysOut_CiBuiSH - qSysOut_CiBui - qSysOut_CiLoss
CONSTANTS 1
unitPrintEBal=150
ASSIGN temp\ENERGY_BALANCE_MO.Prt unitPrintEBal 
UNIT 150 Type 46
PARAMETERS 6
unitPrintEBal !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
-1 !4 -1: monthly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 21
TIME elSysOut_CtrlDemand qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysIn_Ghx elSysIn_Q_HpComp elSysOut_PuCond elSysOut_PuEvap qSysOut_BuiDemand	 qSysIn_BuiDemand	 elSysOut_PuShDemand	 qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux qSysOut_DhwDemand elSysOut_HHDemand qSysOut_CiBuiSH qSysOut_CiBui qSysOut_CiLoss qImb
*******************************
TIME elSysOut_CtrlDemand qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysIn_Ghx elSysIn_Q_HpComp elSysOut_PuCond elSysOut_PuEvap qSysOut_BuiDemand	 qSysIn_BuiDemand	 elSysOut_PuShDemand	 qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux qSysOut_DhwDemand elSysOut_HHDemand qSysOut_CiBuiSH qSysOut_CiBui qSysOut_CiLoss qImb
***************************************************************
**BEGIN Hourly Energy Balance printer automatically generated from DDck files
***************************************************************
CONSTANTS 1
unitPrintEBal_h=151
ASSIGN temp\ENERGY_BALANCE_HR.Prt unitPrintEBal_h 
UNIT 151 Type 46
PARAMETERS 6
unitPrintEBal_h !1: Logical unit number
-1 !2: for monthly summaries
1  !3: 1:print at absolute times
1 !4 1: hourly integration
1  !5 number of outputs to avoid integration
1  !6 output number to avoid integration
INPUTS 21
TIME elSysOut_CtrlDemand qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysIn_Ghx elSysIn_Q_HpComp elSysOut_PuCond elSysOut_PuEvap qSysOut_BuiDemand	 qSysIn_BuiDemand	 elSysOut_PuShDemand	 qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux qSysOut_DhwDemand elSysOut_HHDemand qSysOut_CiBuiSH qSysOut_CiBui qSysOut_CiLoss qImb
*******************************
TIME elSysOut_CtrlDemand qSysOut_TesDhwLoss qSysOut_TesDhwAcum elSysIn_Q_TesDhwAux qSysIn_Ghx elSysIn_Q_HpComp elSysOut_PuCond elSysOut_PuEvap qSysOut_BuiDemand	 qSysIn_BuiDemand	 elSysOut_PuShDemand	 qSysOut_TesSHLoss qSysOut_TesSHAcum elSysIn_Q_TesSHAux qSysOut_DhwDemand elSysOut_HHDemand qSysOut_CiBuiSH qSysOut_CiBui qSysOut_CiLoss qImb
*******************************
**BEGIN Head.ddck
*******************************
END
